<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Marine Boiler Trainer</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Barlow:wght@400;500;600&family=Barlow+Condensed:wght@500;600;700&display=swap" rel="stylesheet">
<style>
:root{
  --stage-a:#245676; --stage-b:#0b2131;
  --bg:#e7edf0; --panel:#f3f6f7; --card:#ffffff; --ink:#10222d; --ink2:#4d616d; --line:#cbd6dc; --chip:#e3eaee;
  --accent:#f2c230; --accent-ink:#1b1708;
  --ok:#17804f; --warn:#a96a00; --bad:#c32f2f; --info:#1f6fa8;
  --c-comb:#e8742f; --c-water:#3a9bdc; --c-mount:#e0b020; --c-feed:#3fae7c;
  --font-body:"Barlow",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  --font-disp:"Barlow Condensed","Arial Narrow",system-ui,sans-serif;
  box-sizing:border-box;
  padding-top:env(safe-area-inset-top,0px);
  padding-bottom:env(safe-area-inset-bottom,0px);
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --bg:#08141b; --panel:#112430; --card:#17303f; --ink:#e8f0f4; --ink2:#a0b4c0; --line:#28475a; --chip:#1e3a4b;
    --ok:#4fd197; --warn:#f0b445; --bad:#ff7070; --info:#6cb8ee;
  }
}
:root[data-theme="dark"]{
  --bg:#08141b; --panel:#112430; --card:#17303f; --ink:#e8f0f4; --ink2:#a0b4c0; --line:#28475a; --chip:#1e3a4b;
  --ok:#4fd197; --warn:#f0b445; --bad:#ff7070; --info:#6cb8ee;
}
html{height:100%;scroll-padding-top:env(safe-area-inset-top,0px);background:linear-gradient(var(--stage-a) 50%,var(--panel) 50%)}
body{margin:0;height:100%;overflow:hidden;background:var(--bg);color:var(--ink);font:400 16px/1.45 var(--font-body);-webkit-font-smoothing:antialiased;-webkit-tap-highlight-color:transparent}
*,*::before,*::after{box-sizing:inherit}
button{font:inherit;color:inherit;cursor:pointer}
button:focus-visible,input:focus-visible,[tabindex]:focus-visible{outline:3px solid var(--accent);outline-offset:2px}
#app{height:100%;display:flex;flex-direction:column}
#stage{position:relative;flex:1 1 0;min-height:0;overflow:hidden;background:radial-gradient(120% 90% at 50% 40%,var(--stage-a),var(--stage-b))}
#gl{position:absolute;inset:0;width:100%;height:100%;display:block;touch-action:none;outline:none}
.nogl{position:absolute;inset:auto 16px 16px;margin:0;padding:12px 14px;background:rgba(0,0,0,.55);color:#fff;border-radius:8px}

/* stage overlays */
#top{position:absolute;left:0;right:0;top:0;display:flex;justify-content:space-between;align-items:flex-start;gap:8px;padding:10px 10px 0;pointer-events:none;color:#eaf3f8}
#top>*{pointer-events:auto}
.brand{display:flex;flex-direction:column;line-height:1.05;text-shadow:0 1px 8px rgba(0,0,0,.45)}
.brand strong{font:700 24px/1 var(--font-disp);letter-spacing:.01em}
.brand span{font-size:13px;opacity:.82;margin-top:3px}
.seg{display:inline-flex;background:rgba(8,26,38,.62);border:1px solid rgba(190,225,245,.22);border-radius:9px;padding:2px;backdrop-filter:blur(6px);-webkit-backdrop-filter:blur(6px)}
.seg button{border:0;background:transparent;color:inherit;padding:6px 10px;border-radius:7px;font-size:14px;font-weight:500;min-height:34px}
.seg button[aria-pressed="true"]{background:var(--accent);color:var(--accent-ink)}
#top .seg{color:#dcecf5}
#readout{position:absolute;left:10px;right:64px;top:58px;display:flex;flex-wrap:wrap;gap:6px;pointer-events:none}
.pill{display:flex;align-items:baseline;gap:5px;background:rgba(8,26,38,.66);border:1px solid rgba(190,225,245,.2);color:#eaf3f8;border-radius:8px;padding:3px 9px 4px;backdrop-filter:blur(6px);-webkit-backdrop-filter:blur(6px)}
.pill i{font-style:normal;font-size:12.5px;opacity:.8}
.pill b{font:600 22px/1 var(--font-disp);font-variant-numeric:tabular-nums}
.pill u{text-decoration:none;font-size:12.5px;opacity:.8}
.pill.warn{border-color:#f0b445;background:rgba(120,78,0,.7)}
.pill.bad{border-color:#ff7070;background:rgba(130,20,20,.75)}
#state{flex-basis:100%;font-size:14px;color:#dff0f8;text-shadow:0 1px 6px rgba(0,0,0,.6);padding-left:2px}
#cams{position:absolute;right:10px;top:58px;display:flex;flex-direction:column;gap:6px}
#cams button{width:46px;min-height:36px;border:1px solid rgba(190,225,245,.22);background:rgba(8,26,38,.62);color:#dcecf5;border-radius:8px;font-size:13px;padding:4px 0;backdrop-filter:blur(6px);-webkit-backdrop-filter:blur(6px)}
#cams button[aria-pressed="true"]{background:var(--accent);color:var(--accent-ink)}
#alarmBanner{position:absolute;left:50%;transform:translateX(-50%);bottom:12px;max-width:calc(100% - 24px);border:0;border-radius:9px;padding:8px 14px;font-weight:600;font-size:15px;color:#fff;box-shadow:0 4px 18px rgba(0,0,0,.4)}
#alarmBanner.warn{background:#9a6200}
#alarmBanner.bad{background:#b52a2a}
#toast{position:absolute;left:50%;transform:translateX(-50%) translateY(6px);bottom:56px;max-width:calc(100% - 24px);background:rgba(8,26,38,.9);color:#eaf3f8;border:1px solid rgba(190,225,245,.25);border-left:4px solid var(--info);border-radius:8px;padding:8px 12px;font-size:14.5px;opacity:0;pointer-events:none;transition:opacity .2s,transform .2s;text-align:left}
#toast.show{opacity:1;transform:translateX(-50%)}
#toast.ok{border-left-color:#4fd197}#toast.warn{border-left-color:#f0b445}#toast.bad{border-left-color:#ff7070}

/* pins */
#pins{position:absolute;inset:0;pointer-events:none;overflow:hidden}
#pins.hide{display:none}
.pin{position:absolute;left:0;top:0;width:30px;height:30px;margin:-15px 0 0 -15px;padding:0;border:0;background:none;pointer-events:auto;display:grid;place-items:center;will-change:transform,opacity}
.pin .dot{width:13px;height:13px;border-radius:50%;background:var(--pc,#fff);border:2px solid #fff;box-shadow:0 0 0 1px rgba(0,0,0,.35),0 2px 6px rgba(0,0,0,.4)}
.pin .lab{position:absolute;left:22px;top:50%;transform:translateY(-50%);white-space:nowrap;background:rgba(8,26,38,.9);color:#fff;font-size:13.5px;padding:2px 8px;border-radius:5px;display:none;pointer-events:none}
body.names .pin .lab,.pin.on .lab{display:block}
.pin.on{z-index:3}
.pin.on .dot{transform:scale(1.45);background:var(--accent);box-shadow:0 0 0 3px rgba(242,194,48,.35),0 2px 8px rgba(0,0,0,.5)}
@media (prefers-reduced-motion:no-preference){.pin.on .dot{animation:ping 1.8s ease-out infinite}}
@keyframes ping{0%{box-shadow:0 0 0 0 rgba(242,194,48,.7)}100%{box-shadow:0 0 0 14px rgba(242,194,48,0)}}

/* panel */
#panel{flex:0 0 auto;height:48%;display:flex;flex-direction:column;background:var(--panel);color:var(--ink);border-radius:16px 16px 0 0;box-shadow:0 -6px 24px rgba(0,0,0,.25);position:relative;z-index:5;min-height:0}
#panel.snap{transition:height .22s ease}
#grab{flex:0 0 22px;display:grid;place-items:center;touch-action:none;cursor:ns-resize}
#grab i{width:42px;height:5px;border-radius:3px;background:var(--line)}
#tabs{flex:0 0 auto;display:flex;border-bottom:1px solid var(--line);padding:0 6px}
#tabs button{flex:1;border:0;background:none;padding:8px 2px 9px;font:600 18px/1.1 var(--font-disp);color:var(--ink2);border-bottom:3px solid transparent;margin-bottom:-1px;min-height:44px}
#tabs button[aria-selected="true"]{color:var(--ink);border-bottom-color:var(--accent)}
#body{flex:1 1 0;min-height:0;position:relative}
.view{position:absolute;inset:0;overflow-y:auto;overscroll-behavior:contain;padding:12px 14px 22px;-webkit-overflow-scrolling:touch}
.view[hidden]{display:none}
h2{font:700 30px/1.05 var(--font-disp);margin:2px 0 4px}
h3{font:600 17px/1.2 var(--font-body);margin:16px 0 4px}
p{margin:0 0 8px}
.muted{color:var(--ink2)}
.small{font-size:14px}
.chips{display:flex;gap:6px;overflow-x:auto;padding-bottom:6px;margin:0 -14px 6px;padding-left:14px;padding-right:14px;scrollbar-width:none}
.chips::-webkit-scrollbar{display:none}
.chip{flex:0 0 auto;border:1px solid var(--line);background:var(--chip);color:var(--ink);border-radius:999px;padding:6px 13px;font-size:15px;min-height:36px}
.chip[aria-pressed="true"]{background:var(--ink);color:var(--panel);border-color:var(--ink)}
.legend{display:flex;flex-wrap:wrap;gap:4px 12px;font-size:13.5px;color:var(--ink2);margin:2px 0 10px}
.legend span{display:inline-flex;align-items:center;gap:5px}
.legend s{width:18px;height:6px;border-radius:3px;display:inline-block}
.plist{list-style:none;margin:0;padding:0;display:grid;gap:6px}
.prow{width:100%;text-align:left;display:flex;align-items:center;gap:10px;padding:10px 12px;background:var(--card);border:1px solid var(--line);border-left:6px solid var(--gc,#999);border-radius:8px;min-height:48px}
.prow b{font-weight:600;flex:1}
.prow small{color:var(--ink2);font-size:13.5px}
.prow:active{background:var(--chip)}
.back{border:0;background:none;color:var(--info);padding:4px 0;font-weight:600;font-size:15px;min-height:36px}
.gtag{display:inline-block;border-radius:999px;padding:2px 10px;font-size:13.5px;background:var(--chip);border-left:5px solid var(--gc,#999);margin-bottom:6px}
.facts{margin:6px 0 0;padding-left:20px}
.facts li{margin:3px 0}
.watch{margin-top:12px;padding:10px 12px;border-radius:8px;background:rgba(242,194,48,.18);border-left:5px solid var(--accent)}
.watch b{display:block;margin-bottom:2px}
.pnav{display:flex;gap:8px;margin-top:16px}
.btn{flex:1;border:1px solid var(--line);background:var(--card);border-radius:9px;padding:10px 12px;font-weight:600;min-height:46px}
.btn.pri{background:var(--accent);color:var(--accent-ink);border-color:transparent}
.btn.sm{flex:0 0 auto;padding:7px 12px;min-height:38px;font-size:15px}
.btn:disabled{opacity:.45;cursor:default}
.btn[aria-pressed="true"]{background:var(--ink);color:var(--panel)}

/* steps */
.procs{display:flex;gap:6px;overflow-x:auto;margin:0 -14px 10px;padding:0 14px 4px;scrollbar-width:none}
.procs::-webkit-scrollbar{display:none}
.prog{height:6px;border-radius:3px;background:var(--chip);overflow:hidden;margin:2px 0 8px}
.prog i{display:block;height:100%;background:var(--accent);transition:width .25s}
.stepno{font:600 15px var(--font-body);color:var(--ink2)}
.card{background:var(--card);border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin-top:10px}
.chk{display:flex;align-items:center;gap:9px;margin-top:10px;padding:8px 10px;border-radius:8px;background:var(--chip);font-size:15px}
.chk .tick{width:20px;height:20px;border-radius:50%;border:2px solid var(--ink2);flex:0 0 auto;display:grid;place-items:center;font-size:13px;line-height:1}
.chk.ok .tick{background:var(--ok);border-color:var(--ok);color:#fff}
.chk.ok .tick::after{content:"✓"}
.caution{margin-top:10px;padding:9px 12px;border-radius:8px;background:rgba(195,47,47,.12);border-left:5px solid var(--bad);font-size:15px}

/* simulator */
.gauges{display:grid;grid-template-columns:1.3fr .7fr;gap:10px;align-items:stretch}
.gbox{background:var(--card);border:1px solid var(--line);border-radius:10px;padding:8px;display:flex;flex-direction:column;align-items:center;justify-content:center}
.gbox svg{width:100%;height:auto;max-height:150px}
.gbox .cap{font-size:13.5px;color:var(--ink2);margin-top:2px}
.temps{display:grid;grid-template-columns:repeat(4,1fr);gap:6px;margin:10px 0}
.temps div{background:var(--card);border:1px solid var(--line);border-radius:8px;padding:6px 8px;text-align:center}
.temps b{display:block;font:600 22px/1.1 var(--font-disp);font-variant-numeric:tabular-nums}
.temps span{font-size:12.5px;color:var(--ink2)}
.seqrow{display:flex;gap:4px;margin:6px 0 12px}
.seqrow span{flex:1;text-align:center;font-size:13px;padding:5px 2px;border-radius:6px;background:var(--chip);color:var(--ink2)}
.seqrow span.on{background:var(--accent);color:var(--accent-ink);font-weight:600}
.seqrow span.bad{background:var(--bad);color:#fff;font-weight:600}
.ctl{display:flex;align-items:center;justify-content:space-between;gap:10px;padding:8px 0;border-top:1px solid var(--line)}
.ctl:first-of-type{border-top:0}
.ctl label,.ctl>span{font-weight:500;flex:1}
.ctl .seg{background:var(--chip);border-color:var(--line);backdrop-filter:none}
.ctl .seg button{color:var(--ink);min-height:38px;padding:6px 12px}
.ctl .seg button[aria-pressed="true"]{background:var(--ink);color:var(--panel)}
.ctl input[type=range]{flex:0 0 150px;accent-color:#c99a00;height:32px}
.ctl output{width:44px;text-align:right;font-variant-numeric:tabular-nums}
.row{display:flex;gap:8px;flex-wrap:wrap;margin-top:8px}
.alist{list-style:none;margin:6px 0 0;padding:0;display:grid;gap:5px}
.alist li{padding:7px 10px;border-radius:7px;font-size:15px;border-left:5px solid var(--warn);background:rgba(240,180,69,.16)}
.alist li.bad{border-left-color:var(--bad);background:rgba(195,47,47,.14)}
.alist li.none{border-left-color:var(--ok);background:rgba(23,128,79,.12)}

/* quiz */
.opt{display:block;width:100%;text-align:left;margin-top:8px;padding:11px 13px;border-radius:9px;border:1px solid var(--line);background:var(--card);min-height:48px}
.opt.right{border-color:var(--ok);background:rgba(23,128,79,.14)}
.opt.wrong{border-color:var(--bad);background:rgba(195,47,47,.13)}
.opt:disabled{cursor:default}
.score{font:700 54px/1 var(--font-disp);margin:6px 0}

@media (min-width:900px) and (min-aspect-ratio:1/1){
  #app{flex-direction:row}
  #panel{width:440px;height:100%!important;border-radius:0;order:2;box-shadow:-6px 0 24px rgba(0,0,0,.22)}
  #grab{display:none}
  #tabs{padding-top:8px}
  #alarmBanner{bottom:16px}
  #toast{bottom:64px}
}
@media (max-width:420px){.brand strong{font-size:21px}.seg button{padding:6px 8px;font-size:13.5px}}
@media (prefers-reduced-motion:reduce){*{transition:none!important;animation:none!important}}
</style>
</head>
<body>
<div id="app">
  <main id="stage">
    <canvas id="gl" aria-label="Interactive 3D model of a ship's auxiliary boiler. Drag to rotate, pinch or scroll to zoom, tap a part to learn about it." tabindex="0"></canvas>
    <div id="pins"></div>
    <header id="top">
      <div class="brand"><strong>Boiler trainer</strong><span>Oil-fired auxiliary boiler</span></div>
      <div class="seg" id="viewseg" role="group" aria-label="View style">
        <button data-view="cut" aria-pressed="true">Cutaway</button>
        <button data-view="xray" aria-pressed="false">X-ray</button>
        <button data-view="ext" aria-pressed="false">Outside</button>
      </div>
    </header>
    <div id="readout" aria-live="off">
      <div class="pill" id="pp"><i>Steam</i><b id="r-p">0.0</b><u>bar</u></div>
      <div class="pill" id="pl"><i>Water</i><b id="r-l">50</b><u>%</u></div>
      <div class="pill" id="pt"><i>Exhaust</i><b id="r-t">25</b><u>°C</u></div>
      <div id="state"></div>
    </div>
    <div id="cams" role="group" aria-label="Camera">
      <button data-cam="front">Front</button>
      <button data-cam="right">Right</button>
      <button data-cam="back">Back</button>
      <button data-cam="top">Top</button>
      <button id="namesBtn" aria-pressed="false">Names</button>
    </div>
    <button id="alarmBanner" hidden></button>
    <div id="toast" role="status" aria-live="polite"></div>
  </main>
  <section id="panel" aria-label="Learning panel">
    <div id="grab" role="button" aria-label="Resize panel" tabindex="0"><i></i></div>
    <nav id="tabs" role="tablist" aria-label="Sections">
      <button role="tab" data-tab="parts" aria-selected="true">Parts</button>
      <button role="tab" data-tab="steps" aria-selected="false">Procedures</button>
      <button role="tab" data-tab="run" aria-selected="false">Simulator</button>
      <button role="tab" data-tab="quiz" aria-selected="false">Quiz</button>
    </nav>
    <div id="body">
      <section class="view" id="v-parts" role="tabpanel"></section>
      <section class="view" id="v-steps" role="tabpanel" hidden></section>
      <section class="view" id="v-run" role="tabpanel" hidden></section>
      <section class="view" id="v-quiz" role="tabpanel" hidden></section>
    </div>
  </section>
</div>
<script src="https://cdnjs.cloudflare.com/ajax/libs/three.js/r128/three.min.js"></script>
<script>
(function(){
'use strict';
const $=(s,e)=>(e||document).querySelector(s);
const $$=(s,e)=>Array.from((e||document).querySelectorAll(s));
const clamp=(v,a,b)=>v<a?a:v>b?b:v;
const reduce=!!(window.matchMedia&&window.matchMedia('(prefers-reduced-motion: reduce)').matches);

/*SIM-START*/
const SIM=(function(){
  const LL=24,LOW=34,FEED_ON=44,FEED_OFF=56,HIGH=70,HH=80,CL_LIMIT=150;
  const P_CUTOUT=7.0,P_CUTIN=5.8,P_LOWFIRE=6.2,P_HPTRIP=7.5;
  const SV_SET=[8.0,8.2],SV_RESEAT=[7.55,7.75];
  const TAB=[[100,1.013],[110,1.433],[120,1.985],[130,2.701],[140,3.613],[150,4.758],[160,6.178],[170,7.917],[180,10.03],[190,12.55]];
  const cl=(v,a,b)=>v<a?a:v>b?b:v;
  function psatGauge(T){
    if(T<=100)return 0;
    for(let i=1;i<TAB.length;i++){
      if(T<=TAB[i][0]){const a=TAB[i-1],b=TAB[i];return a[1]+(b[1]-a[1])*(T-a[0])/(b[0]-a[0])-1.013;}
    }
    return TAB[TAB.length-1][1]-1.013;
  }
  function create(){
    return {speed:3,t:0,
      burnerOn:false,ventOpen:true,feedMode:'auto',stopTarget:0,stopValve:0,demand:0.5,bottomBlow:false,scumBlow:false,
      faults:{feedPump:false,flame:false,pressureCtl:false},
      Tw:30,P:0,level:50,tds:25,Tf:25,Tg:25,
      burner:'off',btimer:0,wait:'',flame:false,fuelValve:false,spark:false,fire:0,fan:0,damper:0,
      cutoutLatched:false,lockout:null,feedCall:false,feedPump:false,
      svOpen:[false,false],svLift:[0,0],flows:{steam:0,sv:0,vent:0},events:[]};
  }
  function ev(s,msg,sev){s.events.push({msg:msg,sev:sev||'info'});if(s.events.length>30)s.events.shift();}
  function trip(s,reason){
    if(s.lockout)return;
    s.lockout=reason;s.burnerOn=false;s.flame=false;s.fuelValve=false;s.spark=false;s.burner='lockout';s.btimer=0;
    ev(s,'BURNER TRIP: '+reason,'bad');
  }
  function sub(s,dt){
    s.t+=dt;
    s.stopValve+=cl(s.stopTarget-s.stopValve,-dt/6,dt/6);
    if(s.P<P_CUTIN)s.cutoutLatched=false;
    // feed control (level electrodes)
    if(s.level<FEED_ON)s.feedCall=true;else if(s.level>=FEED_OFF)s.feedCall=false;
    const want=(s.feedMode==='auto'&&s.feedCall)||s.feedMode==='manual';
    s.feedPump=want&&!s.faults.feedPump&&s.level<HH;
    // protective trips
    if(!s.lockout&&(s.burner==='prepurge'||s.burner==='ignition'||s.burner==='running')){
      if(s.level<LL)trip(s,'LOW-LOW WATER LEVEL');
      else if(!s.faults.pressureCtl&&s.P>=P_HPTRIP)trip(s,'HIGH STEAM PRESSURE');
    }
    // burner sequence
    let fanT=0,dampT=0;
    switch(s.burner){
      case 'off':case 'standby':{
        s.flame=false;s.fuelValve=false;s.spark=false;
        if(s.burnerOn&&!s.lockout){
          const pOk=s.cutoutLatched?s.P<P_CUTIN:s.P<P_CUTOUT;
          if(s.level<30){s.burner='off';s.wait='Waiting: water level below 30%';}
          else if(!pOk){s.burner='standby';s.wait='Standby: pressure above cut-in';}
          else{s.burner='prepurge';s.btimer=0;s.wait='';ev(s,'Pre-purge: fan on, damper open','info');}
        }else{s.burner='off';s.wait='';}
        break;}
      case 'prepurge':
        fanT=1;dampT=1;s.btimer+=dt;
        if(!s.burnerOn){s.burner='off';}
        else if(s.btimer>=8){s.burner='ignition';s.btimer=0;ev(s,'Ignition: spark on, fuel valve opens','info');}
        break;
      case 'ignition':
        fanT=1;dampT=0.35;s.spark=true;s.fuelValve=true;s.btimer+=dt;
        if(!s.burnerOn){s.spark=false;s.fuelValve=false;s.burner='postpurge';s.btimer=0;}
        else if(!s.faults.flame&&s.btimer>=2.5){s.flame=true;s.spark=false;s.burner='running';s.btimer=0;s.fire=Math.max(s.fire,0.5);ev(s,'Flame proved: burner running','ok');}
        else if(s.btimer>=5){trip(s,'FLAME FAILURE (no flame proved)');}
        break;
      case 'running':{
        fanT=1;s.fuelValve=true;s.flame=true;
        if(s.faults.flame){trip(s,'FLAME FAILURE (flame lost)');break;}
        const fT=(s.P<1.5)?0.55:(s.P<P_LOWFIRE?1:0.55);
        s.fire+=cl(fT-s.fire,-dt*0.15,dt*0.15);
        dampT=0.3+0.6*cl((s.fire-0.5)/0.5,0,1);
        if(!s.burnerOn){s.burner='postpurge';s.btimer=0;s.flame=false;s.fuelValve=false;ev(s,'Burner stopped: post-purge','info');}
        else if(!s.faults.pressureCtl&&s.P>=P_CUTOUT){s.burner='postpurge';s.btimer=0;s.flame=false;s.fuelValve=false;s.cutoutLatched=true;ev(s,'Pressure cut-out at 7.0 bar: burner off','info');}
        break;}
      case 'postpurge':
        fanT=1;dampT=1;s.flame=false;s.fuelValve=false;s.spark=false;s.btimer+=dt;
        if(s.btimer>=6)s.burner='off';
        break;
      case 'lockout':
        s.flame=false;s.fuelValve=false;s.spark=false;s.btimer+=dt;
        fanT=s.btimer<6?1:0;dampT=s.btimer<6?1:0;
        break;
    }
    if(!s.flame)s.fire=Math.max(0,s.fire-dt*0.8);
    s.fan+=cl(fanT-s.fan,-dt*0.6,dt*0.6);
    s.damper+=cl(dampT-s.damper,-dt*0.4,dt*0.4);
    // heat and steam
    const heat=s.flame?85*s.fire:0;
    const ff=cl((s.P-0.3)/2.5,0,1);
    const steamU=s.stopValve>0.03?s.stopValve*s.demand*ff:0;
    let svU=0;
    for(let i=0;i<2;i++){
      if(s.P>=SV_SET[i]&&!s.svOpen[i]){s.svOpen[i]=true;ev(s,'Safety valve '+(i?'B':'A')+' lifting at '+s.P.toFixed(1)+' bar','bad');}
      else if(s.P<=SV_RESEAT[i]&&s.svOpen[i]){s.svOpen[i]=false;ev(s,'Safety valve '+(i?'B':'A')+' reseated','ok');}
      s.svLift[i]+=((s.svOpen[i]?1:0)-s.svLift[i])*Math.min(1,dt*6);
      if(s.svOpen[i])svU+=1.2+Math.max(0,s.P-SV_SET[i]);
    }
    const feedRate=s.feedPump?1.2:0;
    const blowRate=(s.bottomBlow?2:0)+(s.scumBlow?0.6:0);
    const hot=Math.max(0,s.Tw-80);
    const qOut=80*(steamU+svU)+2+0.04*Math.max(0,s.Tw-30)+(feedRate+blowRate)*0.046*hot;
    let Tn=s.Tw+(heat-qOut)/50*dt;
    let ventU=0;
    if(s.ventOpen&&Tn>100){
      const Tc=100+(Tn-100)*Math.exp(-dt*0.8);
      ventU=Math.max(0,(Tn-Tc)*50/(dt*80));
      Tn=Tc;
    }
    s.Tw=Math.max(15,Tn);
    s.P=s.ventOpen?0:psatGauge(s.Tw);
    const evap=steamU+svU+ventU;
    s.level=cl(s.level+(feedRate-0.35*evap-blowRate)*dt,0,100);
    s.tds=Math.max(5,s.tds+0.2*evap*dt-s.tds*((s.bottomBlow?0.03:0)+(s.scumBlow?0.012:0))*dt);
    const tfT=s.flame?650+650*s.fire:Math.max(s.Tw*0.9,30);
    s.Tf+=(tfT-s.Tf)*Math.min(1,dt*(s.flame?0.6:0.05));
    const tgT=s.flame?150+0.5*s.Tw+80*s.fire:Math.max(30,s.Tw*0.4);
    s.Tg+=(tgT-s.Tg)*Math.min(1,dt*(s.flame?0.4:0.04));
    s.flows.steam=steamU;s.flows.sv=svU;s.flows.vent=ventU;
  }
  function step(s,dtReal){
    let dt=Math.min(dtReal,0.1)*s.speed;
    while(dt>1e-6){const h=Math.min(dt,0.1);sub(s,h);dt-=h;}
  }
  function alarms(s){
    const a=[];
    if(s.lockout)a.push({text:'Burner trip: '+s.lockout,sev:'bad'});
    if(s.svOpen[0]||s.svOpen[1])a.push({text:'Safety valve lifting',sev:'bad'});
    if(s.level>=HH)a.push({text:'High-high water level: feed pump stopped',sev:'bad'});
    else if(s.level>=HIGH)a.push({text:'High water level',sev:'warn'});
    if(s.level<LL)a.push({text:'Low-low water level',sev:'bad'});
    else if(s.level<LOW)a.push({text:'Low water level',sev:'warn'});
    if(s.faults.feedPump&&s.feedCall)a.push({text:'Feed pump failed to start',sev:'bad'});
    if(s.tds>CL_LIMIT)a.push({text:'High chloride: blow down',sev:'warn'});
    if(!s.svOpen[0]&&s.P>=7.2)a.push({text:'High steam pressure',sev:'warn'});
    return a;
  }
  function status(s){
    switch(s.burner){
      case 'off':return s.wait||(s.burnerOn?'Starting':'Burner off');
      case 'standby':return s.wait||'Standby';
      case 'prepurge':return 'Pre-purge: clearing the furnace';
      case 'ignition':return 'Ignition: spark and fuel';
      case 'running':return s.fire>0.8?'Firing: high fire':'Firing: low fire';
      case 'postpurge':return 'Post-purge';
      case 'lockout':return 'LOCKOUT: reset required';
    }
    return '';
  }
  const act={
    burner(s,on){
      if(on&&s.lockout){ev(s,'Reset the lockout first','warn');return;}
      s.burnerOn=on;
      if(on&&s.level<30)ev(s,'Burner will not start: water level below 30%','warn');
    },
    reset(s){
      if(!s.lockout)return;
      if(s.level<30){ev(s,'Cannot reset: restore the water level first','warn');return;}
      if(s.P>=P_HPTRIP&&!s.faults.pressureCtl){ev(s,'Cannot reset: pressure still high','warn');return;}
      s.lockout=null;s.burner='off';s.btimer=0;ev(s,'Lockout reset: burner can be started','ok');
    },
    vent(s,open){s.ventOpen=open;},
    feedMode(s,m){s.feedMode=m;},
    stop(s,open){s.stopTarget=open?1:0;},
    demand(s,v){s.demand=cl(v,0,1);},
    bottomBlow(s,on){s.bottomBlow=on;if(on&&s.level<45)ev(s,'Level is low: do not blow down','warn');},
    scum(s,on){s.scumBlow=on;},
    fault(s,key,on){s.faults[key]=on;ev(s,(on?'Fault set: ':'Fault cleared: ')+({feedPump:'feed pump failure',flame:'flame failure',pressureCtl:'pressure controls fail'}[key]),on?'warn':'ok');}
  };
  function preset(s,name){
    const sp=s.speed;Object.assign(s,create(),{speed:sp});
    if(name==='steaming'){
      Object.assign(s,{Tw:165,ventOpen:false,stopTarget:1,stopValve:1,demand:0.5,burnerOn:true,burner:'running',flame:true,fuelValve:true,fan:1,damper:0.6,fire:0.55,Tf:1000,Tg:290,level:52,tds:110});
      s.P=psatGauge(165);
    }
  }
  return {create,step,alarms,status,act,preset,psatGauge,C:{LL,LOW,FEED_ON,FEED_OFF,HIGH,HH,CL_LIMIT,P_CUTOUT,P_CUTIN,P_HPTRIP,SV_SET}};
})();
/*SIM-END*/
const sim=SIM.create();

/* ---------------- lesson content ---------------- */
const GROUPS={comb:{n:'Combustion',c:'#e8742f'},water:{n:'Water & steam',c:'#3a9bdc'},mount:{n:'Mountings & safety',c:'#e0b020'},feed:{n:'Feed & fuel',c:'#3fae7c'}};
const P3=(a,r,y)=>[r*Math.sin(a*Math.PI/180),y,r*Math.cos(a*Math.PI/180)];
const PARTS=[
{id:'burner',n:'Burner',g:'comb',pin:[0,4.78,0.46],cam:{t:[0,4.75,0],r:4.6,az:22,el:16},
 what:'Sprays fuel oil into the furnace as a fine mist and mixes it with air so it burns as one steady flame.',
 how:'Fuel is pumped at high pressure through a small nozzle that breaks it into droplets. Air from the fan swirls in through the windbox around the spray. Firing rate changes when fuel flow and the air damper are adjusted together.',
 facts:['In this trainer low fire is about 55% and high fire is 100%','The flame should be short, bright orange-yellow and centred in the furnace'],
 watch:'A worn or carboned nozzle gives a ragged spray: smoky exhaust, a wet furnace floor, and flame touching the walls.'},
{id:'fdfan',n:'Forced-draught fan & air damper',g:'comb',pin:[-1.05,4.78,0.4],az:-90,cam:{t:[-1.0,4.7,0],r:4.2,az:-40,el:14},
 what:'Blows combustion air into the burner windbox. It also purges the furnace before and after firing.',
 how:'The motor-driven fan runs at constant speed. The damper opens fully for pre-purge, closes to a light-off position for ignition, then follows the fire rate.',
 facts:['Damper: fully open for purge, about one third for light-off, then modulating','The fan keeps running through post-purge'],
 watch:'A dirty fan inlet or a stuck damper starves the flame of air: black smoke and soot in the tubes.'},
{id:'ignition',n:'Ignition electrodes & transformer',g:'comb',pin:[-0.1,5.34,0.18],cam:{t:[0,5.0,0.1],r:3.6,az:35,el:28},
 what:'Makes the spark that lights the fuel spray.',
 how:'The transformer steps the supply up to roughly 10,000 volts. The spark jumps a small gap between two electrodes beside the nozzle, only for the few seconds the fuel valve is opening.',
 facts:['Spark is on only during the ignition trial','The electrode gap is set by the maker (a few millimetres)'],
 watch:'Carbon or oil on the electrodes, or the wrong gap, means no spark and a failed light-off.'},
{id:'flame_eye',n:'Flame scanner (flame eye)',g:'comb',pin:[0.34,4.98,0.3],cam:{t:[0.3,4.85,0.2],r:3.4,az:40,el:20},
 what:'Watches the flame and tells the burner control it is alight.',
 how:'A photocell or UV/IR sensor looks down the burner at the flame. If no flame is seen in the safety time, or the flame is lost while running, the control shuts the fuel valve within a second or two and locks out.',
 facts:['The lens glows green in the 3D model when flame is proved','A flame-failure lockout needs a manual reset'],
 watch:'A dirty lens causes nuisance trips. Never bridge or bypass the scanner.'},
{id:'furnace',n:'Furnace',g:'comb',pin:[0,2.6,0],internal:true,cam:{t:[0,2.7,0],r:6.2,az:8,el:8},
 what:'The water-cooled chamber where the fuel burns.',
 how:'The flame points down the centre. The corrugated furnace wall is surrounded by boiler water, which soaks up the radiant heat and keeps the steel from overheating.',
 facts:['Flame temperature is well above 1,000°C','Corrugations let the hot wall expand without cracking'],
 watch:'Flame touching the furnace wall makes a hot spot. Always check the flame shape.'},
{id:'refractory',n:'Reversal chamber & refractory',g:'comb',pin:[0.2,0.95,0.2],internal:true,cam:{t:[0,0.95,0],r:5,az:8,el:10},
 what:'A brick-lined chamber at the bottom where the hot gas turns round and enters the smoke tubes.',
 how:'Gas leaves the furnace, meets the refractory floor and turns through 180° to flow up the tube bank. The lining protects the steel base and holds heat.',
 facts:['Gas path: down the furnace, turn, up the smoke tubes','The lining is inspected whenever the boiler is opened up'],
 watch:'Cracked or fallen refractory exposes steel to the flame and can let gas leak.'},
{id:'smoketubes',n:'Smoke tubes',g:'comb',pin:[0.92,2.6,0.34],internal:true,cam:{t:[0.6,2.6,0],r:5.6,az:22,el:8},
 what:'Dozens of small tubes that carry hot gas up through the water, giving a large heating surface.',
 how:'Gas flows inside the tubes and water flows around the outside. Tube plates at top and bottom hold the tubes and seal the water space.',
 facts:['The tube bank turns most of the remaining heat into steam','Exhaust leaves at roughly 250 to 350°C'],
 watch:'Soot inside the tubes insulates them, so exhaust temperature creeps up. Scale outside the tubes causes overheating and leaking tube ends.'},
{id:'uptake',n:'Uptake & exhaust outlet',g:'comb',pin:[0,5.0,-1.95],az:180,cam:{t:[0,4.7,-1.9],r:6.5,az:165,el:14},
 what:'Carries the cooled flue gas from the top of the tube bank to the funnel.',
 how:'Gas collects in the smoke box above the top tube plate and leaves through the side outlet. A rising exhaust temperature tells you the tubes are sooting up.',
 facts:['Normal exhaust: a light haze or almost clear','Soot fires can start here if soot builds up'],
 watch:'Black smoke or rising exhaust temperature: reduce load, find the cause, and clean the tubes.'},
{id:'shell',n:'Boiler shell & lagging',g:'water',pin:[1.29,1.7,0.47],az:70,cam:{t:[0,2.6,0],r:8.5,az:60,el:12},
 what:'The pressure vessel that holds the water and steam, wrapped in insulation.',
 how:'Thick steel plate formed into a vertical cylinder with a dished top. Lagging and cladding cut heat loss and keep the outside safe to be near.',
 facts:['Design pressure in this trainer: 8 bar','Normal working pressure: 5.8 to 7.0 bar'],
 watch:'Wet lagging or weeping from a door or fitting means a leak. Find it early.'},
{id:'waterspace',n:'Water & steam spaces',g:'water',pin:[0.9,2.85,-0.3],internal:true,cam:{t:[0,3.0,0],r:5.2,az:10,el:12},
 what:'The shell is filled with water to the working level. Steam collects above it.',
 how:'Heat from the furnace and tubes boils the water. Bubbles rise to the surface and the steam collects in the steam space, which must stay dry to give clean steam.',
 facts:['Normal level is about the middle of the gauge glass','Too high gives wet steam (carry-over). Too low exposes the heating surface'],
 watch:'Never let the heating surface run bare.'},
{id:'level_probes',n:'Level probes (electrodes)',g:'water',pin:[1.53,3.78,-0.41],az:105,cam:{t:[1.5,3.0,-0.4],r:4,az:105,el:10},
 what:'Sense the water level electrically and run the feed pump and the water-level alarms.',
 how:'The probes sit in an external chamber linked to the shell. Water touching a probe completes a circuit, so each probe reads wet or dry. The lamps on the chamber light for each probe the water covers.',
 facts:['Feed pump starts at about 44% and stops at about 56%','Low alarm 34%, low-low trip 24%, high alarm 70%'],
 watch:'Scale or oil on the probe tips gives false readings. Test the chamber by blowing it down regularly.'},
{id:'gauge_glass',n:'Gauge glasses',g:'water',pin:[1.58,3.82,0.22],az:82,cam:{t:[1.58,3.0,0.22],r:3.8,az:82,el:8},
 what:'A direct view of the water level. It is the final check against the electronic controls.',
 how:'A glass tube connects to the steam space at the top and the water space at the bottom, each through a cock. Blowing through confirms both passages are clear.',
 facts:['Two independent glasses are fitted','Colour marks show low, normal and high level'],
 watch:'A blocked passage shows a false level. Always blow through before relying on the glass.'},
{id:'safety_valves',n:'Safety valves (two)',g:'mount',pin:[-0.74,5.05,-0.43],az:-120,cam:{t:[-0.8,4.8,-0.6],r:4.5,az:-130,el:24},
 what:'Spring-loaded valves that release steam before the pressure becomes dangerous.',
 how:'The spring holds each valve shut. When the steam force beats the spring, the valve pops open and steam goes up the escape pipe. It reseats a little below the lift pressure.',
 facts:['Valve A lifts at 8.0 bar and valve B at 8.2 bar','Hand easing gear lets you lift them to prove they are free'],
 watch:'Never adjust, gag or add weight to a safety valve. Report a weeping valve.'},
{id:'steam_stop',n:'Main steam stop valve',g:'mount',pin:[0.61,4.98,-0.43],az:125,cam:{t:[0.7,4.8,-0.4],r:4,az:125,el:22},
 what:'Isolates the boiler from the steam line.',
 how:'A screw-down valve worked by a handwheel. The stem lifts the disc off its seat. Open it slowly to warm the line and avoid water hammer.',
 facts:['Open only when boiler pressure is close to line pressure','Shut it first when stopping the boiler'],
 watch:'Opening onto a cold, wet line can slam condensate through the pipe (water hammer).'},
{id:'pressure_gauge',n:'Pressure gauge',g:'mount',pin:[1.71,3.8,0.62],az:70,cam:{t:[1.7,3.55,0.6],r:3.4,az:58,el:6},
 what:'Shows the steam pressure in the shell.',
 how:'A curved Bourdon tube straightens slightly under pressure and moves the needle. A water-filled siphon loop keeps live steam off the tube.',
 facts:['Range 0 to 12 bar here','A red mark shows the maximum working pressure'],
 watch:'Compare it with a test gauge at intervals. A sticking needle is dangerous.'},
{id:'pressure_switch',n:'Pressure switches',g:'mount',pin:[1.52,3.34,0.81],az:62,cam:{t:[1.5,3.15,0.8],r:3.4,az:62,el:10},
 what:'Switch the burner between high fire, low fire and off as pressure changes. A separate switch trips the burner on over-pressure.',
 how:'Each switch senses steam pressure and opens or closes electrical contacts at its set point.',
 facts:['Low fire above about 6.2 bar','Cut-out at 7.0 bar, cut-in at 5.8 bar','High-pressure trip at 7.5 bar (manual reset)'],
 watch:'Set points must be tested and sealed. The independent trip protects you if the main control fails.'},
{id:'feed_valves',n:'Feed check & stop valves',g:'mount',pin:[-1.35,2.9,0.66],az:-64,cam:{t:[-1.4,2.65,0.65],r:3.6,az:-64,el:10},
 what:'Let water in from the feed pump and stop it flowing back out.',
 how:'The check valve opens only to inflow. The screw-down stop valve beside it isolates the line for repairs. Feed enters below the water level.',
 facts:['The stop valve is normally open','The check valve is mounted closest to the shell'],
 watch:'A leaking check valve lets boiler water back into the feed line. A stuck one starves the boiler.'},
{id:'bottom_blowdown',n:'Bottom blowdown valves',g:'mount',pin:[0.8,1.7,-1.39],az:150,cam:{t:[0.95,1.0,-1.6],r:4.4,az:150,el:14},
 what:'Remove sludge and reduce dissolved solids from the lowest part of the boiler.',
 how:'Two valves in series. Open the one on the shell first, then open the second to blow. To stop, close the second valve first, then the shell valve. Follow your ship\'s own procedure.',
 facts:['Blow briefly, at low fire and with the level above normal','Never leave it unattended while open'],
 watch:'The level falls fast. Stay at the valve and watch the gauge glass.'},
{id:'scum_valve',n:'Scum (surface blowdown) valve',g:'mount',pin:[-1.67,3.3,-0.49],az:-105,cam:{t:[-1.8,2.8,-0.5],r:3.8,az:-105,el:12},
 what:'Skims oil, foam and light impurities off the water surface.',
 how:'A valve connected to a skimmer pipe at the normal water level. A short blow carries the floating impurities out.',
 facts:['Use it little and often','It is also a quick way to lower chloride'],
 watch:'Do not blow down below the normal level.'},
{id:'air_vent',n:'Air vent',g:'mount',pin:[0.04,4.98,-0.5],az:175,cam:{t:[0,4.6,-0.5],r:3.6,az:165,el:30},
 what:'Lets air escape while steam is raised, and lets air in as the boiler cools.',
 how:'A small valve on top of the shell. Keep it open from cold until steam blows out freely. Open it again as the boiler cools.',
 facts:['Close it when steam issues steadily','Open it again below about 0.5 bar when shutting down'],
 watch:'A closed vent on a cooling boiler pulls a vacuum that can distort the shell or draw in water.'},
{id:'manhole',n:'Manhole & handhole doors',g:'mount',pin:[0,2.3,-1.46],az:180,cam:{t:[0,2.0,-1.4],r:4,az:180,el:8},
 what:'Access doors for inspecting and cleaning inside the shell.',
 how:'The door fits inside the opening so steam pressure pushes it tighter onto its seat. A yoke and studs hold it, and a new joint is fitted each time.',
 facts:['Re-tighten the studs evenly at about 1 to 2 bar','Never open a door while the boiler is under pressure'],
 watch:'A weeping joint: re-tighten at low pressure or renew it. Never tighten at high pressure.'},
{id:'dosing',n:'Sampling & chemical dosing',g:'mount',pin:[-0.93,1.75,-1.6],az:-150,cam:{t:[-0.95,1.3,-1.6],r:4,az:-150,el:12},
 what:'Where water treatment goes in and samples come out.',
 how:'Chemicals (alkalinity booster, oxygen scavenger) are dosed into the feed line. A sample cooler brings hot boiler water down to a safe temperature for testing.',
 facts:['Typical tests: chloride, alkalinity, phosphate','The trainer chloride limit is 150 ppm'],
 watch:'Water outside the limits causes scale, corrosion or foaming. Test and treat on schedule.'},
{id:'feed_pump',n:'Feed water pump',g:'feed',pin:[-3.05,1.1,0.7],az:-77,cam:{t:[-3.0,0.7,0.7],r:5,az:-55,el:16},
 what:'Pushes water from the hotwell into the boiler against steam pressure.',
 how:'Two pumps are fitted: one running and one standby. The level controller switches the duty pump on and off.',
 facts:['Starts at about 44% level and stops at about 56%','The standby pump takes over if the duty pump fails'],
 watch:'Running dry, or pumping very hot water, can damage the pump.'},
{id:'hotwell',n:'Hotwell (observation tank)',g:'feed',pin:[-3.95,1.75,-0.9],az:-103,cam:{t:[-3.9,0.9,-0.9],r:5.5,az:-75,el:16},
 what:'Collects condensate returns and make-up water, warm and ready for the feed pump.',
 how:'Returned condensate passes through an observation chamber, where oil can be seen floating before it reaches the boiler. Warm feed (about 80°C) reduces thermal shock and dissolved oxygen.',
 facts:['Feed water is about 80°C','Check the observation tank for oil every watch'],
 watch:'Oil in the feed water coats the heating surfaces and can burn through a tube. Isolate at once if you see oil.'},
{id:'fuel_unit',n:'Fuel pump, heater & filter',g:'feed',pin:[3.0,1.25,-0.1],az:91,cam:{t:[3.0,0.8,0.1],r:5.2,az:70,el:16},
 what:'Supplies clean, warm fuel to the burner at the right pressure.',
 how:'A gear pump draws fuel from the service tank through a duplex filter and a heater, then delivers it to the burner. The heater sets the viscosity for good atomisation.',
 facts:['Change over the duplex filters when differential pressure rises','Heavy fuel needs heating. Marine gas oil may not'],
 watch:'Cold fuel or dirty filters cause a poor spray and failed light-offs.'},
{id:'fuel_valve',n:'Fuel solenoid (trip) valve',g:'feed',pin:[1.2,5.58,-0.1],cam:{t:[1.2,5.3,-0.1],r:3.4,az:30,el:22},
 what:'A fast-acting shut-off valve in the fuel line to the burner.',
 how:'It opens only when the burner control allows it: after purge and with ignition on. Any trip (flame failure, low-low water, high pressure) de-energises it and a spring closes it at once.',
 facts:['The coil glows amber when energised (valve open)','It is the master fuel safety shut-off'],
 watch:'A leaking trip valve floods the furnace with oil. Check for fuel in the furnace before lighting.'},
{id:'panel',n:'Burner control panel',g:'feed',pin:[-2.3,1.95,2.3],az:-42,cam:{t:[-2.3,1.2,2.3],r:5.2,az:20,el:10},
 what:'Runs the burner sequence and shows the alarms.',
 how:'It controls purge, ignition and flame proving, watches the trip conditions and latches alarms until reset. The lamps show power, burner run, flame, feed pump, low level and trip.',
 facts:['Sequence: pre-purge, ignition, run, post-purge','Trips latch. Reset is manual'],
 watch:'Never reset repeatedly without finding the fault. Never bypass an interlock.'}
];
const PBY={};PARTS.forEach(p=>{PBY[p.id]=p;});

const PROCS=[
{id:'start',n:'Start-up',steps:[
 {t:'Inspect before lighting',b:'Check the boiler is ready: manhole and handhole doors closed, no work permits open, mountings in order, fuel and feed supplies available.',why:'Anything left inside, or a leaking door, turns a routine start into an accident.',caut:'Never light a boiler that has had internal work until the shell is signed off as closed up.',part:'manhole'},
 {t:'Check the water level',b:'The gauge glass should show water near the middle. Blow through the glass, close the drain, and watch the level return quickly.',why:'A slow return means a blocked cock or passage, so the glass would show a false level.',part:'gauge_glass',chk:s=>s.level>=40&&s.level<=60,chkL:'Water level is near normal (40 to 60%)'},
 {t:'Open the air vent',b:'Keep the air vent open and the main steam stop valve shut while steam is raised.',why:'Air must leave as the water heats. Left in, it spoils heat transfer and keeps the shell from filling with clean steam.',part:'air_vent',chk:s=>s.ventOpen&&s.stopTarget===0,chkL:'Air vent open, steam stop valve shut',doL:'Set vent open, stop valve shut',doF:s=>{SIM.act.vent(s,true);SIM.act.stop(s,false);}},
 {t:'Put feed control on automatic',b:'Set the feed pump selector to AUTO with the standby pump ready. The level electrodes will start and stop the pump.',why:'Automatic feed keeps the level steady while you watch the flame and pressure.',part:'level_probes',chk:s=>s.feedMode==='auto',chkL:'Feed pump selector on AUTO',doL:'Set feed to AUTO',doF:s=>SIM.act.feedMode(s,'auto')},
 {t:'Prepare the fuel',b:'Check the fuel service tank, line up the fuel valves, and start the fuel pump and heater. Heavy fuel must reach its correct temperature.',why:'Fuel must be at the right viscosity to atomise. Cold oil gives a ragged spray and a smoky or failed light-off.',part:'fuel_unit'},
 {t:'Start the burner',b:'Press burner START. The sequence runs by itself: pre-purge, ignition, flame proving. The flame scanner lamp turns green when flame is proved.',why:'Pre-purge clears any fuel vapour from the furnace so it cannot explode at light-off.',caut:'If the burner fails to light, do not repeat attempts quickly. Let the purge finish and find the cause before resetting.',part:'burner',chk:s=>s.flame,chkL:'Flame proved',doL:'Start the burner',doF:s=>SIM.act.burner(s,true)},
 {t:'Warm up slowly',b:'The burner stays at low fire while the boiler is cold. Let the water heat gradually. Steam will begin to come out of the air vent.',why:'Fast heating makes the thick tube plates and shell expand unevenly. That cracks welds and loosens tube ends.',part:'furnace',chk:s=>s.Tw>=100,chkL:'Water is boiling (100°C)'},
 {t:'Close the air vent',b:'When steam blows freely from the vent, close it. Pressure now begins to rise.',why:'Only steam is coming out, so the air is gone.',caut:'Closing too early traps air. Closing too late wastes water and fuel.',part:'air_vent',chk:s=>!s.ventOpen&&s.Tw>=100,chkL:'Vent closed with steam raised',doL:'Close the air vent',doF:s=>SIM.act.vent(s,false)},
 {t:'Check joints and the glass under pressure',b:'At about 1 to 2 bar, re-tighten the manhole and handhole nuts evenly, and blow through the gauge glass again. Look for leaks.',why:'Joints settle as they warm, and a new gasket may weep until nipped up.',part:'manhole',chk:s=>s.P>=1.5,chkL:'Pressure has reached 1.5 bar'},
 {t:'Raise to working pressure',b:'Above about 1.5 bar the burner goes to high fire. Near the set point it falls back to low fire, and it cuts out at 7.0 bar.',why:'The pressure switches hold the pressure in the working band without you touching the burner.',part:'pressure_switch',chk:s=>s.P>=5.5,chkL:'Pressure is 5.5 bar or more'},
 {t:'Open the main steam stop valve',b:'Warm the steam line and drain condensate first, then open the stop valve slowly. Bring on the load gradually.',why:'A slow opening warms the pipe evenly and keeps condensate from slamming through it.',caut:'Opening quickly onto a cold line causes water hammer.',part:'steam_stop',chk:s=>s.stopTarget===1&&s.P>=4,chkL:'Stop valve open with pressure above 4 bar',doL:'Open the stop valve',doF:s=>SIM.act.stop(s,true)}
]},
{id:'run',n:'Running',steps:[
 {t:'Pressure',b:'Keep working pressure between 5.8 and 7.0 bar. The burner swings between low and high fire and cuts out at 7.0 bar.',why:'Steady pressure means supply matches demand.',part:'pressure_gauge',chk:s=>s.P>=5&&s.P<7.0,chkL:'Pressure is in the working band'},
 {t:'Water level',b:'The level swings around mid-glass. The feed pump starts at about 44% and stops at about 56%.',why:'A big swing, or a level that keeps climbing, points to a feed or control fault.',part:'gauge_glass',chk:s=>s.level>=40&&s.level<=60,chkL:'Level is 40 to 60%'},
 {t:'Flame and exhaust',b:'The flame should be bright orange-yellow, steady and centred. The exhaust should be a light haze.',why:'Black smoke means poor atomisation or too little air.',part:'flame_eye'},
 {t:'Feed and hotwell',b:'Hotwell temperature should be about 80°C and the observation tank free of oil. Check the feed pump runs and changes over cleanly.',why:'Oil in the feed is one of the quickest ways to ruin a boiler.',part:'hotwell'},
 {t:'Water treatment',b:'Test chloride and alkalinity every day. Keep chloride below 150 ppm. Use the scum blowdown little and often to hold it down.',why:'Concentrated water foams and carries over into the steam.',part:'dosing',chk:s=>s.tds<150,chkL:'Chloride below 150 ppm',doL:'Open scum blowdown',doF:s=>SIM.act.scum(s,true)},
 {t:'Bottom blowdown',b:'Blow down briefly, at low load or low fire, with the level above normal and following the ship\'s schedule.',why:'It removes the sludge that settles at the lowest point.',caut:'Never leave a blowdown valve unattended. The level falls quickly.',part:'bottom_blowdown'},
 {t:'Prove the safety valves',b:'Lift each safety valve by hand with the easing gear at the intervals set by the maker and class rules, with the boiler under pressure.',why:'Proves they are free to lift when they are needed.',part:'safety_valves'},
 {t:'Test the level controls',b:'Test the low-level alarm and trip as the maker describes, and blow down the level chamber to keep the probes clean.',why:'A level control that has never been tested cannot be trusted.',part:'level_probes'}
]},
{id:'stop',n:'Shut-down',steps:[
 {t:'Reduce the load',b:'Reduce the steam demand and bring the water level a little above normal.',why:'A slightly high level gives a margin as the boiler cools.',part:'gauge_glass',chk:s=>s.demand<=0.2,chkL:'Steam demand is 20% or less'},
 {t:'Stop the burner',b:'Press STOP. The fuel valve closes at once and the post-purge clears the furnace.',why:'Post-purge removes unburnt vapour and cools the burner.',caut:'Let the post-purge finish. Do not stop the fan early.',part:'burner',chk:s=>!s.burnerOn,chkL:'Burner stopped',doL:'Stop the burner',doF:s=>SIM.act.burner(s,false)},
 {t:'Shut the main steam stop valve',b:'Close the stop valve once the burner is off and other boilers cover the load.',why:'Isolates the cooling boiler from the steam line.',part:'steam_stop',chk:s=>s.stopTarget===0,chkL:'Stop valve shut',doL:'Shut the stop valve',doF:s=>SIM.act.stop(s,false)},
 {t:'Let it cool naturally',b:'Leave feed on AUTO and allow the boiler to cool slowly. Do not cool it quickly with cold feed or blowdown.',why:'Fast cooling stresses plates and tube ends just as fast heating does.',part:'feed_valves'},
 {t:'Open the air vent',b:'When the pressure has fallen to about 0.5 bar, open the air vent.',why:'Without it, cooling steam condenses and pulls a vacuum.',caut:'A vacuum can distort the shell or draw in water.',part:'air_vent',chk:s=>s.ventOpen,chkL:'Air vent open',doL:'Open the air vent',doF:s=>SIM.act.vent(s,true)},
 {t:'Secure the fuel',b:'Stop the fuel pump and heater and shut the fuel valves. Log the final pressure and level.',why:'Leaves the plant safe and ready for the next watch.',part:'fuel_unit'},
 {t:'Do not drain while hot',b:'Drain or blow down only when the water is cool enough, as the maker states.',why:'Hot water flashing to steam in a drain line can cause injury and damage.',part:'bottom_blowdown'}
]},
{id:'low',n:'Low water',steps:[
 {t:'Recognise it',b:'The low-level alarm sounds, or the glass shows no water. The burner trips on low-low level. To practise, set Feed pump failure in the Simulator.',why:'Early recognition is the only way to avoid damage.',part:'gauge_glass',chk:s=>s.level<SIM.C.LOW||!!s.lockout,chkL:'Low level or a trip is showing'},
 {t:'Confirm the burner is stopped',b:'Check that the fuel valve is closed and the burner has tripped. If not, stop it by hand and shut the manual fuel valve.',why:'Fire under a boiler without enough water overheats the plates.',part:'fuel_valve',chk:s=>!s.fuelValve,chkL:'Fuel valve closed'},
 {t:'Shut the main steam stop valve',b:'Isolate the boiler from the steam line so no more water leaves as steam.',why:'It stops the level falling further.',part:'steam_stop',chk:s=>s.stopTarget===0,chkL:'Stop valve shut',doL:'Shut the stop valve',doF:s=>SIM.act.stop(s,false)},
 {t:'Do not feed a hot boiler blind',b:'If no water shows in the glass, do not pump in cold feed water. If the level is only low and still in sight, restoring feed may be correct. When in doubt, cool first.',why:'Cold water on bare hot plates flashes to steam and can crack them.',caut:'In the simulator the level always stays visible. On a real boiler with an empty glass, do not feed.',part:'feed_valves'},
 {t:'Cool, then find the cause',b:'Let the boiler cool. Check the feed pump, check valve, level probes and any blowdown valve that may be passing.',why:'The same fault will trip it again if it is not found.',part:'feed_pump'},
 {t:'Reset and relight',b:'Restore the level, reset the lockout, then start again from the start-up checklist.',why:'A trip is latched on purpose, so a person has to look first.',part:'panel',chk:s=>!s.lockout,chkL:'Lockout reset',doL:'Reset the lockout',doF:s=>SIM.act.reset(s)}
]}
];

const QUIZ=[
{q:'Why is the furnace pre-purged before the burner lights?',a:['To warm the refractory','To clear unburnt fuel vapour so it cannot explode at light-off','To test the flame scanner','To cool the fuel nozzle'],c:1,w:'Vapour left in the furnace or uptake can ignite violently. Several air changes remove it first.'},
{q:'Where should the water level normally sit in the gauge glass?',a:['Just visible at the bottom','About the middle','Full to the top','It does not matter while feed is on AUTO'],c:1,w:'Mid-glass leaves a safe margin above the heating surface and below the steam space.'},
{q:'What does the flame scanner do?',a:['Measures furnace temperature','Proves the flame and trips the fuel valve if it is lost','Positions the air damper','Starts the feed pump'],c:1,w:'No flame proved means no fuel. The control closes the fuel valve and locks out.'},
{q:'When do you close the air vent while raising steam?',a:['Before lighting the burner','When steam blows out freely','When the safety valves lift','After the steam stop valve is open'],c:1,w:'Steam alone coming out means the air has gone. Closing earlier traps air. Closing much later wastes water and fuel.'},
{q:'The safety valves on this boiler lift at about…',a:['The normal working pressure','The burner cut-out pressure','The design pressure (8 bar here)','Twice the working pressure'],c:2,w:'They are the last line of defence, set at design pressure, well above the cut-out and trip settings.'},
{q:'Why is the main steam stop valve opened slowly?',a:['To save steam','To avoid water hammer and thermal shock in a cold line','To keep the burner on low fire','To keep the safety valves seated'],c:1,w:'Condensate in a cold line can be driven along the pipe at speed, and sudden heating stresses the pipe.'},
{q:'Why do you blow through the gauge glass?',a:['To heat the glass','To prove the cocks and passages are clear so the level is true','To reduce chloride','To test the safety valve'],c:1,w:'A blocked cock can freeze a false level in the glass.'},
{q:'The burner has tripped on low-low water. What comes first?',a:['Pump in water at once','Find out why before adding water. If no water shows in the glass, do not feed a hot boiler','Reset and relight','Open the bottom blowdown'],c:1,w:'Bare, hot plates can crack if cold water hits them. Cool first and investigate.'},
{q:'What does scum (surface) blowdown remove?',a:['Sludge from the bottom','Oil, foam and light impurities at the water surface','Air from the steam space','Dissolved oxygen'],c:1,w:'The scum valve takes water from the surface at normal level, where floating impurities collect.'},
{q:'High chloride in the boiler water means…',a:['The water is too dilute','Dissolved solids have concentrated, so foaming and carry-over are likely: blow down and re-test','The feed pump runs too often','The level probes are dirty'],c:1,w:'Steaming leaves salts behind, so chloride climbs until you blow down.'},
{q:'Which way do the flue gases travel in this boiler?',a:['Up the furnace and down the tubes','Down the furnace, turn at the bottom, then up the smoke tubes to the uptake','Straight up the centre to the funnel','Round the shell and into the furnace'],c:1,w:'The reversal chamber at the bottom turns the gas through 180° into the tube bank.'},
{q:'Why is the boiler warmed up slowly from cold?',a:['The fuel is hard to ignite','Thick plates and tube ends expand unevenly and can crack or leak if heated fast','The feed pump cannot keep up','To keep the vent open longer'],c:1,w:'Uneven expansion strains the welds and tube ends.'},
{q:'When should the air vent be opened on shut-down?',a:['Before stopping the burner','As the pressure falls to near zero, so no vacuum forms','Never. It stays shut','Only when draining'],c:1,w:'Cooling steam condenses. Without an open vent a vacuum forms in the shell.'}
];

/* ---------------- 3D view ---------------- */
const view3d=(function(){
  const stub={ok:false,focus(){},setView(){},cam(){},pins(){},names(){},tick(){},onPick:null,onView:null};
  let renderer;
  try{
    renderer=new THREE.WebGLRenderer({canvas:$('#gl'),antialias:true,alpha:true,powerPreference:'high-performance'});
  }catch(e){
    $('#stage').insertAdjacentHTML('beforeend','<p class="nogl">This device could not start 3D graphics. The parts guide, procedures, simulator and quiz still work.</p>');
    return stub;
  }
  try{
  const T=THREE,stage=$('#stage'),canvas=$('#gl');
  renderer.setPixelRatio(Math.min(window.devicePixelRatio||1,2));
  renderer.setClearColor(0x000000,0);
  renderer.localClippingEnabled=true;
  const scene=new T.Scene();
  const camera=new T.PerspectiveCamera(38,1,0.1,120);
  const root=new T.Group();scene.add(root);
  const V=(x,y,z)=>new T.Vector3(x,y,z);
  const UP=V(0,1,0);
  const R=1.3,RC=1.37,Y_BOT=0.35,Y_TOP=4.0,DISH=0.4;
  const lvY=p=>2.3+1.4*p/100;
  const PG={},CLIP=[],A={lamps:[],glassW:[],sv:[],plamps:[],ventV:1,blowV:0,scumV:0,ff:0,lcdT:0};

  /* lights: strong ambient + hemisphere so nothing renders black on a phone */
  scene.add(new T.HemisphereLight(0xe6f0f7,0x3a5666,1.0));
  scene.add(new T.AmbientLight(0xffffff,0.38));
  const key=new T.DirectionalLight(0xffffff,1.0);key.position.set(5,9,7);scene.add(key);
  const fill=new T.DirectionalLight(0xbcd6ea,0.6);fill.position.set(-6,4,-3);scene.add(fill);
  const rim=new T.DirectionalLight(0xffe2b8,0.35);rim.position.set(0,5,-8);scene.add(rim);
  const furnaceLight=new T.PointLight(0xff8a30,0,7,1.5);furnaceLight.position.set(0,3.0,0);scene.add(furnaceLight);

  function canvasTex(w,h,draw){const c=document.createElement('canvas');c.width=w;c.height=h;draw(c.getContext('2d'),w,h);const t=new T.CanvasTexture(c);t.anisotropy=4;return t;}
  const dotTex=canvasTex(64,64,(x,w,h)=>{const g=x.createRadialGradient(32,32,0,32,32,32);g.addColorStop(0,'rgba(255,255,255,1)');g.addColorStop(0.45,'rgba(255,255,255,0.7)');g.addColorStop(1,'rgba(255,255,255,0)');x.fillStyle=g;x.fillRect(0,0,w,h);});
  const floorTex=canvasTex(1024,1024,(x,w,h)=>{
    const g=x.createRadialGradient(w/2,h/2,0,w/2,h/2,w/2);
    g.addColorStop(0,'rgba(60,112,152,0.6)');g.addColorStop(0.7,'rgba(30,72,102,0.35)');g.addColorStop(1,'rgba(20,50,75,0)');
    x.fillStyle=g;x.fillRect(0,0,w,h);x.lineWidth=2;
    for(let i=0;i<=36;i++){const p=i*w/36;x.strokeStyle=(i%6===0)?'rgba(190,225,245,0.38)':'rgba(190,225,245,0.15)';x.beginPath();x.moveTo(p,0);x.lineTo(p,h);x.stroke();x.beginPath();x.moveTo(0,p);x.lineTo(w,p);x.stroke();}
    x.globalCompositeOperation='destination-in';
    const m=x.createRadialGradient(w/2,h/2,w*0.1,w/2,h/2,w/2);m.addColorStop(0,'rgba(0,0,0,1)');m.addColorStop(1,'rgba(0,0,0,0)');x.fillStyle=m;x.fillRect(0,0,w,h);
  });
  const floor=new T.Mesh(new T.CircleGeometry(9,64),new T.MeshBasicMaterial({map:floorTex,transparent:true,depthWrite:false}));
  floor.rotation.x=-Math.PI/2;floor.position.y=0.001;scene.add(floor);
  const blobTex=canvasTex(128,128,(x,w,h)=>{const g=x.createRadialGradient(64,64,10,64,64,64);g.addColorStop(0,'rgba(0,0,0,0.5)');g.addColorStop(1,'rgba(0,0,0,0)');x.fillStyle=g;x.fillRect(0,0,w,h);});
  const blob=new T.Mesh(new T.CircleGeometry(2.7,40),new T.MeshBasicMaterial({map:blobTex,transparent:true,depthWrite:false}));
  blob.rotation.x=-Math.PI/2;blob.position.y=0.004;scene.add(blob);

  /* ---- builders ---- */
  function M(c,o){o=o||{};
    const m=new T.MeshStandardMaterial({color:c,roughness:o.r!=null?o.r:0.55,metalness:o.m!=null?o.m:0.22,side:o.d?T.DoubleSide:T.FrontSide,transparent:!!o.t,opacity:o.o!=null?o.o:1});
    if(o.e!=null){m.emissive=new T.Color(o.e);m.emissiveIntensity=o.ei!=null?o.ei:1;}
    if(o.t)m.depthWrite=false;
    if(o.clip)CLIP.push(m);
    return m;}
  function G(id){const g=new T.Group();g.userData.part=id;PG[id]=g;root.add(g);return g;}
  function add(g,geo,mat,x,y,z){const m=new T.Mesh(geo,mat);m.position.set(x||0,y||0,z||0);g.add(m);return m;}
  const cyl=(a,b,h,s,open)=>new T.CylinderGeometry(a,b,h,s||24,1,!!open);
  const box=(w,h,d)=>new T.BoxGeometry(w,h,d);
  const sph=(r,s)=>new T.SphereGeometry(r,s||16,Math.max(8,Math.floor((s||16)/2)));
  function unitCyl(r){const g=new T.CylinderGeometry(r,r,1,14);g.translate(0,0.5,0);return g;}
  function cylX(g,r,len,mat,x,y,z){const m=add(g,cyl(r,r,len,20),mat,x,y,z);m.rotation.z=Math.PI/2;return m;}
  function cylZ(g,r,len,mat,x,y,z){const m=add(g,cyl(r,r,len,20),mat,x,y,z);m.rotation.x=Math.PI/2;return m;}
  function seg(g,a,b,r,mat){const d=b.clone().sub(a),len=d.length();if(len<1e-4)return;const m=new T.Mesh(cyl(r,r,len,12),mat);m.position.copy(a).add(b).multiplyScalar(0.5);m.quaternion.setFromUnitVectors(UP,d.normalize());g.add(m);}
  function pipe(g,pts,r,col){const mat=M(col,{m:0.3,r:0.45});for(let i=0;i<pts.length-1;i++)seg(g,pts[i],pts[i+1],r,mat);for(let i=1;i<pts.length-1;i++)add(g,sph(r*1.02,10),mat,pts[i].x,pts[i].y,pts[i].z);}
  function valve(g,x,y,z,o){
    o=o||{};const s=o.s||1,vg=new T.Group();vg.position.set(x,y,z);
    const bm=()=>M(o.body||0x69757e,{m:0.35,r:0.5});
    cylX(vg,0.085*s,0.4*s,bm(),0,0,0);
    add(vg,sph(0.125*s,14),bm());
    add(vg,cyl(0.07*s,0.07*s,0.14*s,12),bm(),0,0.15*s,0);
    [-1,1].forEach(k=>cylX(vg,0.13*s,0.035*s,bm(),k*0.2*s,0,0));
    const stem=new T.Group();stem.position.y=0.2*s;vg.add(stem);
    if(!o.nowheel){
      const hc=o.col||0xc0392b,wm=()=>M(hc,{m:0.1,r:0.55});
      add(stem,cyl(0.014*s,0.014*s,0.3*s,8),M(0xc4ccd2,{m:0.6,r:0.3}),0,0.14*s,0);
      const w=add(stem,new T.TorusGeometry(0.12*s,0.016*s,8,20),wm(),0,0.3*s,0);w.rotation.x=Math.PI/2;
      add(stem,box(0.24*s,0.016*s,0.016*s),wm(),0,0.3*s,0);
      add(stem,box(0.016*s,0.016*s,0.24*s),wm(),0,0.3*s,0);
    }
    if(o.ry!=null)vg.rotation.y=o.ry;
    else if(o.along==='z')vg.rotation.y=Math.PI/2;
    else if(o.along==='y')vg.rotation.z=-Math.PI/2;
    g.add(vg);
    return {set(v){stem.position.y=0.2*s+0.07*s*v;stem.rotation.y=v*Math.PI*6;}};
  }
  function safetyValve(g,x,y,z){
    const sg=new T.Group();sg.position.set(x,y,z);g.add(sg);
    const bm=()=>M(0xb8832b,{m:0.35,r:0.45});
    add(sg,cyl(0.2,0.2,0.05,20),M(0x59666f),0,0.025,0);
    add(sg,cyl(0.1,0.13,0.3,18),bm(),0,0.2,0);
    cylX(sg,0.075,0.34,bm(),-0.17,0.12,0);
    const lift=new T.Group();lift.position.y=0.35;sg.add(lift);
    add(lift,cyl(0.085,0.085,0.5,16),M(0x7c8791,{m:0.4}),0,0.25,0);
    add(lift,cyl(0.11,0.11,0.05,16),bm(),0,0.52,0);
    const lever=add(lift,box(0.55,0.03,0.04),M(0xc0392b),0,0.58,0);
    add(lift,sph(0.035,8),bm(),0,0.58,0);
    return {lift:lift,lever:lever};
  }
  const part=(id,fn)=>{fn(G(id));};
  const shellish=m=>{m.userData.shellish=true;return m;};
  const dyn=m=>{m.userData.dyn=true;return m;};

  const PIPES={
    steam:[V(0.61,4.32,-0.43),V(0.61,5.3,-0.43),V(2.2,5.3,-0.43),V(2.2,3.4,-0.43)],
    fuel:[V(2.75,0.95,-0.1),V(2.75,5.3,-0.1),V(0,5.3,-0.1),V(0,5.3,0)],
    feed:[V(-2.65,0.75,0.35),V(-2.65,2.65,0.35),V(-2.65,2.65,0.92),V(-1.888,2.65,0.92),V(-1.168,2.65,0.57)],
    suction:[V(-3.25,0.45,-0.9),V(-2.3,0.45,-0.9),V(-2.3,0.45,0.35)],
    blow:[V(0.65,1.45,-1.126),V(0.95,1.45,-1.645),V(0.95,0.55,-1.645),V(1.45,0.55,-2.511)],
    scum:[V(-1.256,3.0,-0.336),V(-1.835,3.0,-0.492),V(-1.835,2.2,-0.492),V(-2.2,2.2,-0.6)],
    svA:[V(-0.736,4.42,-0.425),V(-1.1,4.42,-0.425),V(-1.1,6.3,-0.425)],
    svB:[V(-0.488,4.42,-0.696),V(-0.85,4.42,-0.696),V(-0.85,6.3,-0.696)],
    vent:[V(0.044,4.36,-0.498),V(0.044,4.78,-0.498)]
  };
  const prof=(a,b)=>[new T.Vector2(a,0),new T.Vector2(b,0),new T.Vector2(b,1),new T.Vector2(a,1),new T.Vector2(a,0)];
  const plateProf=(a,b)=>[new T.Vector2(a,-0.035),new T.Vector2(b,-0.035),new T.Vector2(b,0.035),new T.Vector2(a,0.035),new T.Vector2(a,-0.035)];

  /* ---- shell ---- */
  part('shell',g=>{
    const lag=0xaebcc6,stl=0x66737d,mid=(Y_TOP+Y_BOT)/2,h=Y_TOP-Y_BOT;
    add(g,cyl(1.26,1.3,0.35,40),M(0x34444f,{m:0.3}),0,0.175,0);
    add(g,cyl(1.36,1.36,0.06,40),M(0x2a3842),0,0.03,0);
    shellish(add(g,cyl(R,R,h,48,true),M(stl,{d:1,clip:1,m:0.3}),0,mid,0));
    shellish(add(g,cyl(RC,RC,h,48,true),M(lag,{d:1,clip:1,m:0.15,r:0.5}),0,mid,0));
    const dish=shellish(add(g,new T.SphereGeometry(RC,48,16,0,Math.PI*2,0,Math.PI/2),M(lag,{d:1,clip:1,m:0.15}),0,Y_TOP,0));dish.scale.set(1,DISH/RC,1);
    const dishIn=shellish(add(g,new T.SphereGeometry(R,48,16,0,Math.PI*2,0,Math.PI/2),M(stl,{d:1,clip:1,m:0.3}),0,Y_TOP,0));dishIn.scale.set(1,DISH/R,1);
    [1.2,2.45,3.45].forEach(y=>shellish(add(g,cyl(RC+0.015,RC+0.015,0.05,48,true),M(0x2f3d47,{d:1,clip:1}),0,y,0)));
    shellish(add(g,cyl(RC+0.02,RC+0.02,0.1,48,true),M(0x2f3d47,{d:1,clip:1}),0,Y_TOP,0));
  });
  /* ---- water & steam spaces ---- */
  part('waterspace',g=>{
    A.water=add(g,new T.LatheGeometry(prof(0.55,1.265),48),M(0x2f9be0,{t:1,o:0.34,d:1,clip:1,r:0.2,m:0}),0,1.43,0);
    A.steam=add(g,new T.LatheGeometry(prof(0.55,1.265),48),M(0xdfeaf2,{t:1,o:0.08,d:1,clip:1,r:1,m:0}),0,3,0);
    A.surf=add(g,new T.RingGeometry(0.55,1.265,48),M(0x9bdcff,{t:1,o:0.55,d:1,clip:1,e:0x2a7fb5,ei:0.5,r:0.2,m:0}),0,3,0);
    A.surf.rotation.x=-Math.PI/2;
  });
  /* ---- furnace ---- */
  part('furnace',g=>{
    A.furnMat=M(0x3c454c,{d:1,clip:1,m:0.3,e:0xff3a00,ei:0});
    dyn(add(g,cyl(0.52,0.52,2.7,40,true),A.furnMat,0,2.7,0));
    [1.75,2.3,2.85,3.4].forEach(y=>{add(g,new T.TorusGeometry(0.53,0.022,8,40),M(0x2d353b,{clip:1,m:0.3}),0,y,0).rotation.x=Math.PI/2;});
  });
  part('refractory',g=>{
    A.refMat=M(0xd9c8a6,{d:1,clip:1,m:0.02,r:0.95,e:0xff6a20,ei:0});
    A.refFl=M(0xc6b289,{d:1,clip:1,m:0.02,r:0.95,e:0xff6a20,ei:0});
    dyn(add(g,cyl(1.2,1.2,0.9,40,true),A.refMat,0,0.9,0));
    dyn(add(g,cyl(1.2,1.2,0.05,40),A.refFl,0,0.45,0));
    [0.65,0.85,1.05,1.25].forEach(y=>{add(g,new T.TorusGeometry(1.2,0.01,6,48),M(0x8f7f5f,{clip:1}),0,y,0).rotation.x=Math.PI/2;});
    add(g,cyl(0.0,0.35,0.3,24),M(0xb9a57d,{clip:1}),0,0.62,0);
  });
  part('smoketubes',g=>{
    const rings=[[0.78,16],[0.98,20],[1.16,24]],n=60;
    A.tubeMat=M(0x4a555d,{m:0.3,clip:1,e:0xff3a10,ei:0});
    const im=new T.InstancedMesh(cyl(0.042,0.042,2.41,8),A.tubeMat,n);
    const m4=new T.Matrix4();let k=0;
    rings.forEach(r=>{for(let i=0;i<r[1];i++){const a=i/r[1]*Math.PI*2+(r[0]>1?0.07:0);m4.makeTranslation(r[0]*Math.sin(a),2.595,r[0]*Math.cos(a));im.setMatrixAt(k++,m4);}});
    im.instanceMatrix.needsUpdate=true;im.frustumCulled=false;dyn(im);g.add(im);
    [1.35,3.8].forEach(y=>add(g,new T.LatheGeometry(plateProf(0.52,1.29),48),M(0x56636d,{d:1,clip:1,m:0.3}),0,y,0));
  });
  part('uptake',g=>{
    const c=()=>M(0xb4c1c9,{m:0.2,r:0.6});
    cylZ(g,0.26,0.8,c(),0,3.92,-1.62);
    add(g,sph(0.265,18),c(),0,3.92,-1.95);
    add(g,cyl(0.26,0.26,2.1,24),c(),0,4.97,-1.95);
    add(g,cyl(0.31,0.31,0.06,24),M(0x59666f),0,6.03,-1.95);
    cylZ(g,0.33,0.05,M(0x59666f),0,3.92,-1.3);
  });
  /* ---- burner and combustion air ---- */
  part('burner',g=>{
    add(g,cyl(0.62,0.62,0.06,40),M(0x37444e),0,4.43,0);
    for(let i=0;i<12;i++){const a=i/12*Math.PI*2;add(g,cyl(0.025,0.025,0.07,8),M(0x9aa6ae),0.54*Math.sin(a),4.48,0.54*Math.cos(a));}
    add(g,cyl(0.28,0.28,0.45,24),M(0x37444e),0,4.25,0);
    add(g,cyl(0.46,0.46,0.55,36),M(0x2b6f8c,{m:0.3}),0,4.735,0);
    add(g,cyl(0.36,0.36,0.1,30),M(0x1f5670,{m:0.3}),0,5.06,0);
    add(g,cyl(0.09,0.09,0.12,14),M(0x8a939a,{m:0.5}),0,5.17,0);
    add(g,cyl(0.045,0.045,0.14,10),M(0xb6bec4,{m:0.6}),0,5.27,0);
    add(g,cyl(0.42,0.3,0.3,28,true),M(0xdccaa6,{d:1,m:0.05,r:0.9}),0,3.9,0);
    add(g,cyl(0.1,0.1,0.35,14),M(0x3a444c,{m:0.4}),0,3.92,0);
    add(g,cyl(0.2,0.2,0.03,20),M(0x3a444c,{m:0.4}),0,3.74,0);
  });
  part('fdfan',g=>{
    const body=()=>M(0x3f6a8c,{m:0.3});
    cylX(g,0.24,0.7,body(),-1.65,4.75,0);
    for(let i=0;i<6;i++)cylX(g,0.255,0.025,M(0x2c4a63),-1.9+i*0.1,4.75,0);
    A.fanRot=new T.Group();A.fanRot.position.set(-2.05,4.75,0);g.add(A.fanRot);
    for(let i=0;i<4;i++){const b=add(A.fanRot,box(0.02,0.4,0.07),M(0xc9d1d6),0,0,0);b.rotation.x=i*Math.PI/4;}
    cylX(g,0.4,0.4,M(0x4d7f9e,{m:0.3}),-1.05,4.75,0);
    add(g,box(0.5,0.4,0.5),body(),-0.6,4.75,0);
    add(g,cyl(0.2,0.2,0.35,18),M(0x93a2ab),-1.05,5.1,0);
    A.lever=add(g,box(0.42,0.03,0.04),M(0xe0b020),-1.05,5.3,0);
    add(g,cyl(0.03,0.03,0.12,8),M(0x333333),-1.05,5.26,0);
    add(g,box(0.18,0.12,0.14),M(0x2d3a44),-0.82,5.2,0);
  });
  part('ignition',g=>{
    add(g,box(0.28,0.18,0.2),M(0x8a2b2b,{m:0.2}),-0.12,5.22,0.2);
    add(g,box(0.2,0.04,0.14),M(0x2a2f33),-0.12,5.33,0.2);
    pipe(g,[V(-0.12,5.13,0.2),V(0,5.0,0.32),V(0,4.55,0.42)],0.018,0x1b1f22);
    [-1,1].forEach(k=>add(g,cyl(0.012,0.012,0.4,6),M(0xd8c36a,{m:0.5}),0.11*k,3.78,0.05));
    A.spark=add(g,sph(0.05,8),new T.MeshBasicMaterial({color:0xcfe8ff}),0,3.6,0.05);A.spark.visible=false;
  });
  part('flame_eye',g=>{
    const gp=new T.Group();gp.position.set(0.31,4.88,0.26);g.add(gp);
    const dir=V(-0.31,-0.55,-0.26).normalize();
    const tube=new T.Mesh(cyl(0.035,0.035,0.34,10),M(0x20262a,{m:0.4}));tube.quaternion.setFromUnitVectors(UP,dir);gp.add(tube);
    A.lens=add(gp,sph(0.042,10),M(0x331111,{e:0xff3322,ei:0.8,m:0,r:0.3}),dir.x*0.18,dir.y*0.18,dir.z*0.18);dyn(A.lens);
    add(gp,cyl(0.05,0.05,0.05,10),M(0x59666f),-dir.x*0.17,-dir.y*0.17,-dir.z*0.17);
    pipe(g,[V(0.31-dir.x*0.19,4.88-dir.y*0.19,0.26-dir.z*0.19),V(0.45,5.15,0.4),V(0.7,5.15,0.55)],0.016,0x1b1f22);
  });
  part('fuel_valve',g=>{
    add(g,box(0.2,0.2,0.22),M(0x35505f,{m:0.3}),1.2,5.3,-0.1);
    A.coil=dyn(add(g,box(0.16,0.24,0.16),M(0x15191b,{e:0xffa000,ei:0.05}),1.2,5.52,-0.1));
    add(g,cyl(0.04,0.04,0.06,8),M(0xaaaaaa),1.2,5.66,-0.1);
  });
  /* ---- level and gauges ---- */
  function gaugeGlass(g,ang){
    const rr=ang*Math.PI/180,gp=new T.Group();gp.position.set((R+0.3)*Math.sin(rr),0,(R+0.3)*Math.cos(rr));gp.rotation.y=rr;g.add(gp);
    add(gp,cyl(0.055,0.055,1.4,16,true),M(0xd6eef8,{t:1,o:0.28,d:1,m:0,r:0.1}),0,3.0,0);
    const w=dyn(add(gp,unitCyl(0.038),M(0x39b8ff,{e:0x1b7fb8,ei:0.6}),0,2.3,0));A.glassW.push(w);
    [-0.1,0.1].forEach(x=>add(gp,cyl(0.01,0.01,1.62,6),M(0x9aa6ae),x,3.0,0.06));
    add(gp,box(0.16,0.1,0.13),M(0x8a7a2e,{m:0.4}),0,3.76,0);
    add(gp,box(0.16,0.1,0.13),M(0x8a7a2e,{m:0.4}),0,2.24,0);
    [3.76,2.24].forEach(y=>{cylZ(gp,0.04,0.3,M(0x77838b,{m:0.4}),0,y,-0.15);valve(gp,0,y,-0.17,{along:'z',s:0.5,col:0xe0b020});});
    add(gp,box(0.03,1.4,0.04),M(0xf2f5f7),0.13,3.0,0);
    const tick=(pct,col)=>add(gp,box(0.1,0.03,0.045),M(col,{e:col,ei:0.25}),0.13,lvY(pct),0);
    tick(SIM.C.LL,0xd93a3a);tick(SIM.C.LOW,0xf0a020);tick(SIM.C.HIGH,0xf0a020);
    add(gp,box(0.1,lvY(56)-lvY(44),0.045),M(0x2fbf71,{e:0x2fbf71,ei:0.25}),0.13,(lvY(56)+lvY(44))/2,0);
  }
  part('gauge_glass',g=>{gaugeGlass(g,82);gaugeGlass(g,-82);});
  part('level_probes',g=>{
    const rr=105*Math.PI/180,gp=new T.Group();gp.position.set((R+0.28)*Math.sin(rr),0,(R+0.28)*Math.cos(rr));gp.rotation.y=rr;g.add(gp);
    add(gp,cyl(0.085,0.085,1.8,16),M(0x516a7a,{m:0.35}),0,3.0,0);
    add(gp,cyl(0.14,0.14,0.2,16),M(0x2b3942,{m:0.3}),0,4.0,0);
    add(gp,box(0.18,0.12,0.18),M(0x1e2a32),0,4.16,0);
    [3.78,2.22].forEach(y=>{cylZ(gp,0.04,0.28,M(0x77838b,{m:0.4}),0,y,-0.14);valve(gp,0,y,-0.16,{along:'z',s:0.5,col:0x2f86c4});});
    [[SIM.C.LL,0xd93a3a],[SIM.C.LOW,0xf0a020],[SIM.C.FEED_ON,0x2fbf71],[SIM.C.FEED_OFF,0x2fbf71],[SIM.C.HIGH,0xf0a020]].forEach(l=>{
      add(gp,new T.TorusGeometry(0.052,0.013,8,20),M(l[1],{e:l[1],ei:0.3}),0,lvY(l[0]),0.09);
      const lamp=dyn(add(gp,sph(0.04,10),M(0x1d3442,{e:0x00cfff,ei:0.05,m:0,r:0.3}),0,lvY(l[0]),0.095));
      A.lamps.push({m:lamp,lv:l[0]});
    });
  });
  /* ---- mountings ---- */
  part('safety_valves',g=>{
    [[-120,0],[-145,1]].forEach(a=>{const p=[0.85*Math.sin(a[0]*Math.PI/180),4.30,0.85*Math.cos(a[0]*Math.PI/180)];A.sv[a[1]]=safetyValve(g,p[0],p[1],p[2]);});
    pipe(g,PIPES.svA,0.08,0xcfd8dc);pipe(g,PIPES.svB,0.08,0xcfd8dc);
    add(g,cyl(0.12,0.08,0.06,12),M(0x9aa6ae),-1.1,6.3,-0.425);add(g,cyl(0.12,0.08,0.06,12),M(0x9aa6ae),-0.85,6.3,-0.696);
  });
  part('steam_stop',g=>{
    pipe(g,PIPES.steam,0.1,0xcfd8dc);
    A.vStop=valve(g,0.61,4.7,-0.43,{along:'y',s:1.25,col:0xc0392b});
    add(g,cyl(0.2,0.2,0.05,20),M(0x59666f),0.61,4.34,-0.43);
    add(g,cyl(0.17,0.17,0.05,20),M(0x59666f),2.2,3.4,-0.43);
    [4.95,5.3].forEach(y=>add(g,cyl(0.125,0.125,0.04,16),M(0x59666f),0.61,y,-0.43));
  });
  const dialTex=canvasTex(256,256,function(){});
  function drawDial(){
    const x=dialTex.image.getContext('2d'),cx=128,cy=128;
    x.clearRect(0,0,256,256);x.fillStyle='#f6f7f4';x.beginPath();x.arc(cx,cy,126,0,7);x.fill();
    const pt=(deg,r)=>[cx+Math.sin(deg*Math.PI/180)*r,cy-Math.cos(deg*Math.PI/180)*r];
    const dg=v=>-135+v/12*270;
    const band=(v0,v1,col)=>{x.strokeStyle=col;x.lineWidth=9;x.beginPath();x.arc(cx,cy,100,(dg(v0)-90)*Math.PI/180,(dg(v1)-90)*Math.PI/180);x.stroke();};
    band(5.8,7.0,'#2fae6a');band(8.0,12,'#d83a3a');
    x.strokeStyle='#111';x.fillStyle='#111';x.textAlign='center';x.textBaseline='middle';
    for(let i=0;i<=24;i++){const v=i/2,major=i%2===0,a=pt(dg(v),major?84:92),b=pt(dg(v),108);x.lineWidth=major?4:2;x.beginPath();x.moveTo(a[0],a[1]);x.lineTo(b[0],b[1]);x.stroke();}
    x.font='700 26px "Barlow Condensed","Arial Narrow",sans-serif';
    for(let v=0;v<=12;v+=2){const p=pt(dg(v),62);x.fillText(String(v),p[0],p[1]);}
    x.font='600 20px "Barlow Condensed","Arial Narrow",sans-serif';x.fillText('BAR',cx,190);
    dialTex.needsUpdate=true;
  }
  drawDial();
  if(document.fonts&&document.fonts.ready)document.fonts.ready.then(drawDial);
  part('pressure_gauge',g=>{
    pipe(g,[V(1.222,3.45,0.445),V(1.62,3.45,0.59),V(1.62,3.62,0.59)],0.03,0x8a939a);
    const gp=new T.Group();gp.position.set(1.71,3.62,0.62);gp.rotation.y=0.357;g.add(gp);
    cylZ(gp,0.17,0.1,M(0x2a343b,{m:0.4}),0,0,0);
    add(gp,new T.CircleGeometry(0.155,40),new T.MeshBasicMaterial({map:dialTex,transparent:true}),0,0,0.052);
    add(gp,new T.TorusGeometry(0.165,0.018,8,36),M(0xb8c0c6,{m:0.6}),0,0,0.05);
    A.needle=new T.Group();A.needle.position.z=0.058;gp.add(A.needle);
    add(A.needle,box(0.012,0.125,0.004),M(0xd62020),0,0.05,0);
    add(A.needle,cyl(0.015,0.015,0.01,10),M(0x222222),0,0,0).rotation.x=Math.PI/2;
  });
  part('pressure_switch',g=>{
    pipe(g,[V(1.148,3.15,0.61),V(1.5,3.15,0.8)],0.025,0x8a939a);
    add(g,box(0.2,0.26,0.16),M(0xb08a20,{m:0.3}),1.52,3.15,0.81).rotation.y=1.082;
    add(g,box(0.2,0.26,0.16),M(0x8a2b2b,{m:0.3}),1.63,3.15,0.61).rotation.y=1.082;
    add(g,box(0.06,0.04,0.04),M(0x222222),1.52,3.32,0.81);
  });
  part('feed_valves',g=>{
    const rr=-64*Math.PI/180,ry=rr-Math.PI/2,at=r=>[r*Math.sin(rr),2.65,r*Math.cos(rr)];
    let p=at(1.5);valve(g,p[0],p[1],p[2],{ry:ry,s:0.9,nowheel:true,body:0x58656e});
    p=at(1.78);valve(g,p[0],p[1],p[2],{ry:ry,s:0.9,col:0x2fae7a});
    p=at(1.33);cylX(g,0.17,0.05,M(0x59666f),p[0],p[1],p[2]).rotation.y=ry+Math.PI/2*0;
  });
  part('bottom_blowdown',g=>{
    pipe(g,PIPES.blow,0.07,0x30363a);
    A.vBlow1=valve(g,0.8,1.45,-1.386,{ry:150*Math.PI/180-Math.PI/2,s:1,col:0x555b60});
    A.vBlow2=valve(g,0.95,1.0,-1.645,{along:'y',s:1,col:0x555b60});
    add(g,cyl(0.14,0.14,0.04,16),M(0x59666f),1.45,0.55,-2.511);
  });
  part('scum_valve',g=>{
    pipe(g,PIPES.scum,0.05,0x30363a);
    A.vScum=valve(g,-1.584,3.0,-0.424,{ry:-105*Math.PI/180-Math.PI/2,s:0.8,col:0x555b60});
  });
  part('air_vent',g=>{
    pipe(g,PIPES.vent,0.03,0x8a939a);
    A.vVent=valve(g,0.044,4.52,-0.498,{along:'y',s:0.55,col:0x4aa8dd});
    add(g,cyl(0.05,0.035,0.06,10),M(0x8a939a),0.044,4.8,-0.498);
  });
  part('manhole',g=>{
    const gp=new T.Group();gp.position.set(0,2.0,-R-0.07);gp.rotation.y=Math.PI;g.add(gp);
    const door=add(gp,cyl(0.24,0.24,0.08,28),M(0x55636d,{m:0.35}),0,0,0);door.rotation.x=Math.PI/2;door.scale.set(0.78,1,1);
    add(gp,box(0.07,0.66,0.05),M(0x3b4750),0,0,0.07);
    [-0.28,0.28].forEach(y=>cylZ(gp,0.03,0.12,M(0xaab3b9,{m:0.5}),0,y,0.08));
    cylZ(gp,0.045,0.06,M(0xaab3b9,{m:0.5}),0,0,0.11);
  });
  part('dosing',g=>{
    pipe(g,[V(-0.65,1.9,-1.126),V(-0.925,1.9,-1.602),V(-0.925,1.3,-1.602)],0.03,0x8a939a);
    add(g,cyl(0.12,0.12,0.5,16),M(0x7f8d96,{m:0.4}),-0.925,1.05,-1.602);
    add(g,cyl(0.13,0.13,0.04,16),M(0x59666f),-0.925,1.3,-1.602);
    add(g,cyl(0.13,0.13,0.04,16),M(0x59666f),-0.925,0.8,-1.602);
    pipe(g,[V(-0.925,0.78,-1.602),V(-1.25,0.78,-1.602)],0.025,0x8a939a);
    valve(g,-1.06,0.78,-1.602,{along:'x',s:0.45,col:0xe0b020});
    pipe(g,[V(-0.8,0.95,-1.5),V(-0.55,0.95,-1.5),V(-0.55,1.15,-1.5)],0.02,0x3fae7c);
  });
  /* ---- feed and fuel equipment ---- */
  part('feed_pump',g=>{
    [0.35,1.1].forEach((z,i)=>{
      add(g,box(1.95,0.08,0.55),M(0x3b4750),-3.05,0.04,z);
      cylX(g,0.26,0.8,M(0x2c6fa0,{m:0.3}),-3.45,0.45,z);
      for(let k=0;k<5;k++)cylX(g,0.275,0.02,M(0x1e4a6d),-3.7+k*0.16,0.45,z);
      cylX(g,0.22,0.5,M(0x2f8f6b,{m:0.3}),-2.65,0.45,z);
      add(g,cyl(0.06,0.06,0.3,10),M(0x77838b),-2.65,0.75,z);
      const co=new T.Group();co.position.set(-2.98,0.45,z);g.add(co);
      cylX(co,0.1,0.22,M(0xe0b020),0,0,0);add(co,box(0.05,0.2,0.03),M(0x333333),0,0,0);
      if(i===0)A.pumpRot=co;
      valve(g,-2.3,0.45,z,{along:'z',s:0.5,col:0x2fae7a});
    });
    pipe(g,PIPES.suction,0.07,0x2a9a68);
    pipe(g,[V(-2.3,0.45,1.1),V(-2.3,0.45,0.35)],0.07,0x2a9a68);
    pipe(g,[V(-2.3,0.45,0.35),V(-2.45,0.45,0.35)],0.06,0x2a9a68);
    pipe(g,[V(-2.3,0.45,1.1),V(-2.45,0.45,1.1)],0.06,0x2a9a68);
    pipe(g,[V(-2.65,0.75,1.1),V(-2.65,1.2,1.1),V(-2.65,1.2,0.35)],0.055,0x2a9a68);
    pipe(g,PIPES.feed,0.06,0x2a9a68);
    valve(g,-2.65,1.7,0.35,{along:'y',s:0.6,col:0x2fae7a});
  });
  part('hotwell',g=>{
    add(g,box(1.3,1.2,1.0),M(0x7c8c96,{m:0.3}),-3.95,0.85,-0.9);
    [-1,1].forEach(a=>[-1,1].forEach(b=>add(g,cyl(0.06,0.06,0.25,8),M(0x3b4750),-3.95+a*0.55,0.125,-0.9+b*0.4)));
    add(g,box(0.4,0.3,0.3),M(0xcfe9f5,{t:1,o:0.4,d:1,m:0,r:0.1}),-3.7,1.6,-0.55);
    add(g,box(0.44,0.04,0.34),M(0x3b4750),-3.7,1.77,-0.55);
    add(g,box(0.44,0.04,0.34),M(0x3b4750),-3.7,1.45,-0.55);
    pipe(g,[V(-4.25,1.45,-0.9),V(-4.25,2.2,-0.9)],0.05,0x8a939a);
    add(g,cyl(0.09,0.05,0.06,10),M(0x8a939a),-4.25,2.22,-0.9);
    pipe(g,[V(-4.0,1.45,-1.3),V(-4.0,2.4,-1.3),V(-3.3,2.4,-1.3)],0.05,0x2a9a68);
  });
  part('fuel_unit',g=>{
    const br=0x8b5a2b;
    add(g,box(1.7,0.1,1.2),M(0x3b4750),3.1,0.05,0.05);
    add(g,cyl(0.22,0.22,0.7,20),M(0x9a6a3a,{m:0.3}),2.75,0.6,-0.1);
    add(g,cyl(0.24,0.24,0.04,20),M(0x59666f),2.75,0.97,-0.1);
    add(g,box(0.4,0.35,0.35),M(0x6d4a2a,{m:0.35}),3.3,0.3,-0.1);
    cylX(g,0.2,0.55,M(0x2c6fa0,{m:0.3}),3.78,0.3,-0.1);
    A.fuelRot=new T.Group();A.fuelRot.position.set(3.55,0.3,-0.1);g.add(A.fuelRot);
    cylX(A.fuelRot,0.09,0.15,M(0xe0b020),0,0,0);add(A.fuelRot,box(0.04,0.18,0.03),M(0x333333),0,0,0);
    [3.0,3.35].forEach(x=>{add(g,cyl(0.14,0.14,0.5,16),M(0x7a5330,{m:0.3}),x,0.35,0.45);add(g,cyl(0.16,0.16,0.04,16),M(0x59666f),x,0.62,0.45);});
    pipe(g,[V(3.0,0.7,0.45),V(3.35,0.7,0.45)],0.045,br);
    pipe(g,[V(3.3,0.7,0.45),V(3.3,0.7,0.06),V(3.3,0.48,0.06)],0.045,br);
    pipe(g,[V(3.3,0.48,-0.1),V(3.3,0.82,-0.1),V(2.97,0.82,-0.1)],0.045,br);
    pipe(g,PIPES.fuel,0.05,br);
    valve(g,2.75,1.35,-0.1,{along:'y',s:0.6,col:br});
  });
  /* ---- control panel with live lamps and LCD ---- */
  const lcdTex=canvasTex(256,128,(x,w,h)=>{x.fillStyle='#0a2a1c';x.fillRect(0,0,w,h);});
  function drawLCD(s){
    const x=lcdTex.image.getContext('2d');x.fillStyle='#0a2a1c';x.fillRect(0,0,256,128);
    x.fillStyle='#7dffb0';x.textBaseline='top';x.font='700 30px "Barlow Condensed","Arial Narrow",monospace';
    x.fillText('STEAM '+s.P.toFixed(1)+' bar',12,8);x.fillText('LEVEL '+Math.round(s.level)+' %',12,44);
    x.font='600 22px "Barlow Condensed","Arial Narrow",monospace';
    x.fillText(s.lockout?'TRIP - RESET':SIM.status(s).slice(0,22),12,86);
    lcdTex.needsUpdate=true;
  }
  part('panel',g=>{
    const gp=new T.Group();gp.position.set(-2.3,0,2.3);gp.rotation.y=0.35;g.add(gp);
    add(gp,box(0.9,1.55,0.36),M(0x8fa1ab,{m:0.25,r:0.55}),0,0.95,0);
    add(gp,box(0.94,0.06,0.4),M(0x5a6a74),0,1.75,0);
    add(gp,box(0.84,0.1,0.34),M(0x3b4750),0,0.1,0);
    add(gp,new T.PlaneGeometry(0.62,0.31),new T.MeshBasicMaterial({map:lcdTex}),0,1.46,0.185);
    const lamps=[[0xe8eef2,s=>true],[0x28d46a,s=>s.burner==='running'],[0x28d46a,s=>s.flame],[0x28d46a,s=>s.feedPump],[0xf0a020,s=>s.level<SIM.C.LOW],[0xe03030,s=>!!s.lockout]];
    lamps.forEach((l,i)=>{const m=dyn(add(gp,sph(0.045,10),M(0x20303a,{e:l[0],ei:0.06,m:0,r:0.4}),-0.3+i*0.12,1.2,0.19));A.plamps.push({m:m,on:l[1]});});
    cylZ(gp,0.06,0.04,M(0xd62020),0.25,0.95,0.19);
    cylZ(gp,0.05,0.04,M(0x2f8f6b),-0.25,0.95,0.19);
    add(gp,box(0.5,0.02,0.02),M(0x5a6a74),0,0.78,0.185);
  });

  /* ---- flame, spray and glow (not selectable) ---- */
  A.flame=new T.Group();A.flame.position.set(0,3.72,0);scene.add(A.flame);
  function fcone(r,col,op){const gm=new T.ConeGeometry(r,1,24,1,true);gm.rotateX(Math.PI);gm.translate(0,-0.5,0);const m=new T.Mesh(gm,new T.MeshBasicMaterial({color:col,transparent:true,opacity:op,blending:T.AdditiveBlending,depthWrite:false,side:T.DoubleSide}));A.flame.add(m);return m;}
  fcone(0.34,0xff4a12,0.34);fcone(0.23,0xff8f26,0.5);fcone(0.12,0xfff1b0,0.8);
  A.flame.visible=false;
  {const gm=new T.ConeGeometry(0.3,1,20,1,true);gm.rotateX(Math.PI);gm.translate(0,-0.5,0);
   A.spray=new T.Mesh(gm,new T.MeshBasicMaterial({color:0xd8b27a,transparent:true,opacity:0.28,depthWrite:false,side:T.DoubleSide}));
   A.spray.position.set(0,3.72,0);A.spray.scale.y=0.9;A.spray.visible=false;scene.add(A.spray);}

  /* ---- particles ---- */
  function makePoints(n,size,o){
    const geo=new T.BufferGeometry(),pos=new Float32Array(n*3);geo.setAttribute('position',new T.BufferAttribute(pos,3));
    let col=null;if(o.colors){col=new Float32Array(n*3);geo.setAttribute('color',new T.BufferAttribute(col,3));}
    const mat=new T.PointsMaterial({size:size,map:dotTex,transparent:true,depthWrite:false,opacity:o.opacity||1,color:o.color||0xffffff,vertexColors:!!o.colors,blending:o.add?T.AdditiveBlending:T.NormalBlending,sizeAttenuation:true});
    const p=new T.Points(geo,mat);p.frustumCulled=false;scene.add(p);
    if(o.clip)CLIP.push(mat);
    return {p:p,geo:geo,pos:pos,col:col,mat:mat,n:n};
  }
  const gas=makePoints(190,0.32,{colors:true,add:true,clip:true,opacity:0.95});
  const gd=[];for(let i=0;i<gas.n;i++)gd.push({u:Math.random(),th:Math.random()*Math.PI*2,rho:[0.78,0.98,1.16][i%3],off:Math.random()*0.38});
  function updateGas(s,dt){
    gas.p.visible=s.fan>0.05;if(!gas.p.visible)return;
    const sp=(0.07+0.1*s.fan)*(0.6+0.4*Math.max(s.fire,s.flame?0.5:0.3));
    for(let i=0;i<gas.n;i++){
      const d=gd[i];d.u+=dt*sp;if(d.u>1)d.u-=1;
      const u=d.u,sn=Math.sin(d.th),cs=Math.cos(d.th);let x,y,z;
      if(u<0.36){const k=u/0.36,r=d.off*(1-0.3*k);x=r*sn;z=r*cs;y=3.85-2.45*k;}
      else if(u<0.5){const k=(u-0.36)/0.14,r=d.off+(d.rho-d.off)*k;x=r*sn;z=r*cs;y=1.4-0.5*Math.sin(Math.PI*k)+0.05*k;}
      else if(u<0.86){const k=(u-0.5)/0.36;x=d.rho*sn;z=d.rho*cs;y=1.45+2.35*k;}
      else{const k=(u-0.86)/0.14;x=d.rho*sn*(1-k);z=d.rho*cs*(1-k)+(-1.9)*k;y=3.85+0.07*k;}
      gas.pos[i*3]=x;gas.pos[i*3+1]=y;gas.pos[i*3+2]=z;
      let r,g,b;
      if(s.flame){
        if(u<0.36){r=1;g=0.62;b=0.2;}
        else if(u<0.86){const k=(u-0.36)/0.5;r=1-0.45*k;g=0.62-0.07*k;b=0.2+0.35*k;}
        else{r=0.38;g=0.4;b=0.42;}
        const f=0.55+0.45*Math.min(1,s.fire+0.2);r*=f;g*=f;b*=f;
      }else{r=0.3;g=0.45;b=0.6;}
      gas.col[i*3]=r;gas.col[i*3+1]=g;gas.col[i*3+2]=b;
    }
    gas.geo.attributes.position.needsUpdate=true;gas.geo.attributes.color.needsUpdate=true;
  }
  const bub=makePoints(150,0.15,{clip:true,opacity:0.8,color:0xd6f0ff});
  const bd=[];for(let i=0;i<bub.n;i++)bd.push({th:Math.random()*Math.PI*2,rho:0.62+Math.random()*0.58,y:1.5+Math.random()*1.5,v:0.5+Math.random()*0.7});
  function updateBubbles(s,dt,ly){
    const boil=s.Tw>=99?clamp(0.2+(s.flame?s.fire:0)*0.8+s.flows.steam*0.3,0.2,1):0;
    bub.p.visible=boil>0.01;if(!bub.p.visible)return;
    bub.geo.setDrawRange(0,Math.floor(bub.n*boil));
    for(let i=0;i<bub.n;i++){
      const d=bd[i];d.y+=dt*d.v*(0.6+boil);
      if(d.y>ly){d.y=1.5+Math.random()*0.25;d.th=Math.random()*Math.PI*2;d.rho=0.62+Math.random()*0.58;}
      bub.pos[i*3]=d.rho*Math.sin(d.th);bub.pos[i*3+1]=d.y;bub.pos[i*3+2]=d.rho*Math.cos(d.th);
    }
    bub.geo.attributes.position.needsUpdate=true;
  }
  function makePuff(n,size,rgb,rise,spread,origin){
    const sys=makePoints(n,size,{colors:true,add:true,opacity:0.9});sys.d=[];sys.rgb=rgb;sys.rise=rise;sys.spread=spread;sys.o=origin;
    for(let i=0;i<n;i++)sys.d.push({u:Math.random(),dx:Math.random()-0.5,dz:Math.random()-0.5});
    sys.p.visible=false;return sys;
  }
  function updatePuff(sys,act,dt){
    sys.p.visible=act>0.02;if(!sys.p.visible)return;
    for(let i=0;i<sys.n;i++){
      const d=sys.d[i];d.u+=dt*(0.45+0.5*act);if(d.u>1)d.u-=1;
      const k=d.u,f=(1-k)*Math.min(1,act);
      sys.pos[i*3]=sys.o.x+d.dx*sys.spread*k;sys.pos[i*3+1]=sys.o.y+sys.rise*k;sys.pos[i*3+2]=sys.o.z+d.dz*sys.spread*k;
      sys.col[i*3]=sys.rgb[0]*f;sys.col[i*3+1]=sys.rgb[1]*f;sys.col[i*3+2]=sys.rgb[2]*f;
    }
    sys.geo.attributes.position.needsUpdate=true;sys.geo.attributes.color.needsUpdate=true;
  }
  const puffA=makePuff(36,0.5,[0.95,0.97,1],2.0,0.7,V(-1.1,6.35,-0.425));
  const puffB=makePuff(36,0.5,[0.95,0.97,1],2.0,0.7,V(-0.85,6.35,-0.696));
  const puffV=makePuff(24,0.3,[0.9,0.95,1],0.9,0.25,V(0.044,4.84,-0.498));
  const smoke=makePuff(50,0.8,[0.6,0.65,0.7],2.6,0.9,V(0,6.08,-1.95));

  /* ---- pipe flow dots ---- */
  const FL=[];
  function flow(id,pts,col,n,sp,act){
    const L=[0];for(let i=1;i<pts.length;i++)L.push(L[i-1]+pts[i].distanceTo(pts[i-1]));
    const sys=makePoints(n,0.2,{color:col,opacity:0.95});sys.p.visible=false;
    FL.push({sys:sys,pts:pts,L:L,total:L[L.length-1],sp:sp,act:act,ph:Math.random()});
  }
  flow('steam',PIPES.steam,0xffffff,14,2.2,s=>s.flows.steam>0.02?clamp(0.5+s.flows.steam,0,1.2):0);
  flow('fuel',PIPES.fuel,0xffc27a,18,2.4,s=>s.fuelValve?1:0);
  flow('feed',PIPES.feed,0x7dffbf,12,1.6,s=>s.feedPump?1:0);
  flow('suction',PIPES.suction,0x7dffbf,8,1.4,s=>s.feedPump?1:0);
  flow('blow',PIPES.blow,0xe5ebee,10,1.6,s=>s.bottomBlow?1:0);
  flow('scum',PIPES.scum,0xe5ebee,8,1.2,s=>s.scumBlow?1:0);
  flow('svA',PIPES.svA,0xffffff,8,3,s=>s.svOpen[0]?1:0);
  flow('svB',PIPES.svB,0xffffff,8,3,s=>s.svOpen[1]?1:0);
  flow('vent',PIPES.vent,0xffffff,4,1,s=>s.flows.vent>0.02?1:0);
  function updateFlows(s,dt){
    FL.forEach(f=>{
      const a=f.act(s);f.sys.p.visible=a>0;if(!a)return;
      f.ph=(f.ph+dt*f.sp*a/Math.max(f.total,0.5)*1.0)%1;
      for(let i=0;i<f.sys.n;i++){
        const u=((i/f.sys.n+f.ph)%1)*f.total;let j=1;while(j<f.L.length-1&&u>f.L[j])j++;
        const t=(u-f.L[j-1])/Math.max(1e-6,f.L[j]-f.L[j-1]),a0=f.pts[j-1],b0=f.pts[j];
        f.sys.pos[i*3]=a0.x+(b0.x-a0.x)*t;f.sys.pos[i*3+1]=a0.y+(b0.y-a0.y)*t;f.sys.pos[i*3+2]=a0.z+(b0.z-a0.z)*t;
      }
      f.sys.geo.attributes.position.needsUpdate=true;
    });
  }

  /* ---- finalise meshes: part ids, base material state, pick list ---- */
  const ALLM=[],PICK=[],CLIPSET=new Set(CLIP);
  function partOf(o){while(o){if(o.isGroup&&o.userData&&o.userData.part)return o.userData.part;o=o.parent;}return null;}
  root.traverse(o=>{
    if(!o.isMesh)return;const id=partOf(o);if(!id)return;
    const mat=o.material;o.userData.part=id;
    o.userData.clipped=CLIPSET.has(mat);
    o.userData.base={opacity:mat.opacity,transparent:mat.transparent,depthWrite:mat.depthWrite,emissive:mat.emissive?mat.emissive.clone():null,ei:mat.emissiveIntensity};
    ALLM.push(o);PICK.push(o);
  });

  /* ---- view modes, ghosting, highlight ---- */
  const WT=1.6,planes=[new T.Plane(V(1,0,-WT).normalize(),0),new T.Plane(V(-1,0,-WT).normalize(),0)];
  const inWedge=p=>(p.x-WT*p.z<0)&&(-p.x-WT*p.z<0);
  let viewMode='cut',focusId=null,FOCUSM=[];
  const ACC=new T.Color(0xf2c230);
  function refreshMaterials(){
    const xr=viewMode==='xray';
    for(const m of ALLM){
      const b=m.userData.base,mat=m.material;let op=b.opacity,tr=b.transparent,dw=b.depthWrite;
      if(xr&&m.userData.shellish){op=Math.min(op,0.14);tr=true;dw=false;}
      if(focusId&&m.userData.part!==focusId){op*=0.18;tr=true;dw=false;}
      if(mat.opacity!==op||mat.transparent!==tr){mat.opacity=op;mat.transparent=tr;mat.depthWrite=dw;mat.needsUpdate=true;}
    }
  }
  function rebuildFocus(){
    FOCUSM.forEach(m=>{const b=m.userData.base;m.material.emissive.copy(b.emissive);m.material.emissiveIntensity=b.ei;});
    FOCUSM=focusId?ALLM.filter(m=>m.userData.part===focusId&&m.userData.base.emissive&&!m.userData.dyn):[];
  }
  function setView(mode){
    viewMode=mode;const on=mode==='cut';
    CLIP.forEach(m=>{m.clippingPlanes=on?planes:null;m.clipIntersection=true;m.needsUpdate=true;});
    refreshMaterials();
  }

  /* ---- camera ---- */
  const cam={tx:0,ty:2.95,tz:0,r:12,az:25*Math.PI/180,el:14*Math.PI/180},goal=Object.assign({},cam);
  let W=2,H=2,sway=true;const swayBase=cam.az;
  function homeR(){const t=Math.tan(camera.fov*Math.PI/360),asp=W/H;return clamp(Math.max(3.7/t,3.5/(t*asp)),8,26);}
  function fly(t,r,azDeg,elDeg){
    goal.tx=t[0];goal.ty=t[1];goal.tz=t[2];goal.r=clamp(r,3,26);
    let d=azDeg*Math.PI/180-cam.az;d=Math.atan2(Math.sin(d),Math.cos(d));goal.az=cam.az+d;goal.el=clamp(elDeg*Math.PI/180,-0.05,1.45);
  }
  function camPreset(name){
    sway=false;
    const m={front:[0,12],right:[90,12],back:[180,12],top:[0,80],home:[25,14]}[name]||[25,14];
    fly([0,2.95,0],homeR(),m[0],m[1]);
  }
  function focus(id){
    focusId=id||null;sway=false;
    if(id){
      const p=PBY[id];
      if(p.internal&&viewMode==='ext'){setView('cut');if(api.onView)api.onView('cut');}
      const k=Math.max(1,0.9/(W/H));
      fly(p.cam.t,p.cam.r*k,p.cam.az,p.cam.el);
    }
    refreshMaterials();rebuildFocus();
  }
  function updateCamera(dt){
    const k=reduce?1:1-Math.exp(-dt*7);
    cam.tx+=(goal.tx-cam.tx)*k;cam.ty+=(goal.ty-cam.ty)*k;cam.tz+=(goal.tz-cam.tz)*k;cam.r+=(goal.r-cam.r)*k;cam.el+=(goal.el-cam.el)*k;cam.az+=(goal.az-cam.az)*k;
    const ce=Math.cos(cam.el);
    camera.position.set(cam.tx+cam.r*Math.sin(cam.az)*ce,cam.ty+cam.r*Math.sin(cam.el),cam.tz+cam.r*Math.cos(cam.az)*ce);
    camera.lookAt(cam.tx,cam.ty,cam.tz);camera.updateMatrixWorld();
  }
  const _r=new T.Vector3(),_u=new T.Vector3(),_z=new T.Vector3();
  function pan(dx,dy){
    camera.matrixWorld.extractBasis(_r,_u,_z);const s=cam.r*0.0017;
    goal.tx=clamp(goal.tx+(-_r.x*dx+_u.x*dy)*s,-6,6);goal.ty=clamp(goal.ty+(-_r.y*dx+_u.y*dy)*s,0,7);goal.tz=clamp(goal.tz+(-_r.z*dx+_u.z*dy)*s,-6,6);
  }
  const ptrs=new Map();let down=null,pinchD=0,pinchMid=null;
  canvas.addEventListener('contextmenu',e=>e.preventDefault());
  canvas.addEventListener('pointerdown',e=>{
    try{canvas.setPointerCapture(e.pointerId);}catch(_){}
    ptrs.set(e.pointerId,{x:e.clientX,y:e.clientY});
    if(ptrs.size===1)down={x:e.clientX,y:e.clientY,t:performance.now(),m:0};
    else{down=null;const v=Array.from(ptrs.values());pinchD=Math.hypot(v[0].x-v[1].x,v[0].y-v[1].y);pinchMid={x:(v[0].x+v[1].x)/2,y:(v[0].y+v[1].y)/2};}
    sway=false;
  });
  canvas.addEventListener('pointermove',e=>{
    const p=ptrs.get(e.pointerId);if(!p)return;
    const dx=e.clientX-p.x,dy=e.clientY-p.y;p.x=e.clientX;p.y=e.clientY;
    if(ptrs.size===1){
      if(down)down.m+=Math.abs(dx)+Math.abs(dy);
      if((e.buttons&2)||e.shiftKey)pan(dx,dy);
      else{goal.az-=dx*0.0065;goal.el=clamp(goal.el+dy*0.0055,-0.05,1.45);}
    }else if(ptrs.size===2){
      const v=Array.from(ptrs.values()),d=Math.hypot(v[0].x-v[1].x,v[0].y-v[1].y),mid={x:(v[0].x+v[1].x)/2,y:(v[0].y+v[1].y)/2};
      if(pinchD>0&&d>0)goal.r=clamp(goal.r*pinchD/d,3,26);
      if(pinchMid)pan(mid.x-pinchMid.x,mid.y-pinchMid.y);
      pinchD=d;pinchMid=mid;
    }
  });
  const ray=new T.Raycaster(),ndc=new T.Vector2();
  function pick(cx,cy){
    const rc=canvas.getBoundingClientRect();
    ndc.set((cx-rc.left)/rc.width*2-1,-((cy-rc.top)/rc.height)*2+1);ray.setFromCamera(ndc,camera);
    const hits=ray.intersectObjects(PICK,false);
    for(const h of hits){
      const o=h.object;if(!o.visible)continue;
      if(viewMode==='cut'&&o.userData.clipped&&inWedge(h.point))continue;
      if(viewMode==='xray'&&o.userData.shellish)continue;
      return o.userData.part;
    }
    return null;
  }
  function endPtr(e){
    const was=down;ptrs.delete(e.pointerId);if(ptrs.size<2)pinchD=0;
    if(was&&e.type==='pointerup'&&was.m<8&&performance.now()-was.t<600){const id=pick(e.clientX,e.clientY);if(id&&api.onPick)api.onPick(id);}
    if(ptrs.size===0)down=null;
  }
  canvas.addEventListener('pointerup',endPtr);canvas.addEventListener('pointercancel',endPtr);
  canvas.addEventListener('wheel',e=>{e.preventDefault();sway=false;goal.r=clamp(goal.r*Math.exp(e.deltaY*0.0012),3,26);},{passive:false});
  canvas.addEventListener('keydown',e=>{
    const k=e.key;sway=false;
    if(k==='ArrowLeft')goal.az-=0.12;else if(k==='ArrowRight')goal.az+=0.12;
    else if(k==='ArrowUp')goal.el=clamp(goal.el+0.08,-0.05,1.45);else if(k==='ArrowDown')goal.el=clamp(goal.el-0.08,-0.05,1.45);
    else if(k==='+'||k==='=')goal.r=clamp(goal.r*0.9,3,26);else if(k==='-')goal.r=clamp(goal.r*1.1,3,26);else return;
    e.preventDefault();
  });

  /* ---- pins ---- */
  const pinsEl=$('#pins'),pinEls={};let pinMode='all',pinId=null;
  const GC={comb:'#e8742f',water:'#3a9bdc',mount:'#e0b020',feed:'#3fae7c'};
  PARTS.forEach(p=>{
    const b=document.createElement('button');b.type='button';b.className='pin';b.style.setProperty('--pc',GC[p.g]);b.setAttribute('aria-label',p.n);
    b.innerHTML='<span class="dot"></span><span class="lab"></span>';b.lastChild.textContent=p.n;
    b.addEventListener('click',e=>{e.stopPropagation();if(api.onPick)api.onPick(p.id);});
    pinsEl.appendChild(b);pinEls[p.id]=b;
  });
  const _v=new T.Vector3();
  function updatePins(){
    if(pinMode==='none')return;
    const camAz=cam.az*180/Math.PI;
    PARTS.forEach(p=>{
      const el=pinEls[p.id];
      if(!(pinMode==='all'||(pinMode==='one'&&p.id===pinId))){el.style.display='none';return;}
      _v.set(p.pin[0],p.pin[1],p.pin[2]).project(camera);
      if(_v.z>1||_v.z<-1){el.style.display='none';return;}
      let op=1;
      if(viewMode!=='xray'){
        if(p.internal){op=viewMode==='ext'?0:clamp((Math.cos((camAz-0)*Math.PI/180)-0.15)/0.35,0,1);}
        else if(p.az!=null){op=clamp((Math.cos((camAz-p.az)*Math.PI/180)+0.3)/0.5,0,1);}
      }
      if(pinMode==='one')op=Math.max(op,0.35);
      if(op<0.05){el.style.display='none';return;}
      el.style.display='';el.style.opacity=op;el.style.pointerEvents=op<0.5?'none':'auto';
      el.style.transform='translate('+((_v.x*0.5+0.5)*W).toFixed(1)+'px,'+((-_v.y*0.5+0.5)*H).toFixed(1)+'px)';
      el.classList.toggle('on',p.id===focusId||(pinMode==='one'&&p.id===pinId));
    });
  }

  /* ---- apply simulation state to the model ---- */
  function applySim(s,dt,tm){
    const lv=s.level/100,ly=lvY(s.level);
    A.water.scale.y=Math.max(0.02,ly-1.43);
    A.steam.position.y=ly;A.steam.scale.y=Math.max(0.02,3.8-ly);
    A.surf.position.y=ly+0.003;
    A.glassW.forEach(w=>{w.scale.y=Math.max(0.001,lv*1.4);});
    A.lamps.forEach(l=>{l.m.material.emissiveIntensity=s.level>=l.lv?1.4:0.05;});
    A.needle.rotation.z=-(-135+clamp(s.P,0,12)/12*270)*Math.PI/180;
    const e=Math.min(1,dt*4);
    A.ventV+=((s.ventOpen?1:0)-A.ventV)*e;A.blowV+=((s.bottomBlow?1:0)-A.blowV)*e;A.scumV+=((s.scumBlow?1:0)-A.scumV)*e;
    A.vStop.set(s.stopValve);A.vVent.set(A.ventV);A.vBlow1.set(A.blowV);A.vBlow2.set(A.blowV);A.vScum.set(A.scumV);
    A.furnMat.emissiveIntensity=clamp((s.Tf-300)/900,0,1)*1.1;
    A.refMat.emissiveIntensity=clamp((s.Tf-300)/900,0,1)*0.55;A.refFl.emissiveIntensity=A.refMat.emissiveIntensity;
    A.tubeMat.emissiveIntensity=clamp((s.Tg-220)/260,0,1)*0.45;
    const tg=s.flame?1:0;A.ff+=(tg-A.ff)*Math.min(1,dt*(tg?6:3));
    A.flame.visible=A.ff>0.03;
    if(A.flame.visible){
      const fl=1+0.08*Math.sin(tm*23)+0.06*Math.sin(tm*37+1),L=(0.9+1.0*s.fire)*A.ff;
      A.flame.scale.set(1,Math.max(0.05,L*fl),1);
      A.flame.children.forEach((c,i)=>{const w=(0.85+0.3*s.fire)*(1+0.07*Math.sin(tm*(19+i*7)+i));c.scale.x=w;c.scale.z=w;c.rotation.y=tm*(1+i);});
    }
    furnaceLight.intensity=A.ff*(1.8+1.5*s.fire)*(1+0.08*Math.sin(tm*21));
    A.lens.material.emissive.setHex(s.flame?0x33ff88:0xff3322);A.lens.material.emissiveIntensity=s.flame?1.4:0.6;
    A.spark.visible=s.spark&&Math.sin(tm*90)>0;
    A.spray.visible=s.fuelValve&&!s.flame;
    A.fanRot.rotation.x+=dt*s.fan*28;A.lever.rotation.z=-s.damper*1.3;
    A.pumpRot.rotation.x+=dt*(s.feedPump?20:0);
    A.fuelRot.rotation.x+=dt*((s.burner!=='off'&&s.burner!=='standby')?16:0);
    A.sv.forEach((v,i)=>{v.lift.position.y=0.35+0.05*s.svLift[i];v.lever.rotation.z=-0.25*s.svLift[i];});
    A.coil.material.emissiveIntensity=s.fuelValve?1.3:0.05;
    A.plamps.forEach(l=>{l.m.material.emissiveIntensity=l.on(s)?1.6:0.06;});
    A.lcdT+=dt;if(A.lcdT>0.3){A.lcdT=0;drawLCD(s);}
    updateGas(s,dt);updateBubbles(s,dt,ly);updateFlows(s,dt);
    updatePuff(puffA,s.svOpen[0]?1:0,dt);updatePuff(puffB,s.svOpen[1]?1:0,dt);
    updatePuff(puffV,s.flows.vent>0.02?1:0,dt);
    updatePuff(smoke,s.flame?0.35+0.4*s.fire:0,dt);
  }

  function resize(){
    const r=stage.getBoundingClientRect(),w=Math.max(2,Math.floor(r.width)),h=Math.max(2,Math.floor(r.height));
    if(w===W&&h===H)return;W=w;H=h;renderer.setSize(w,h,false);camera.aspect=w/h;camera.updateProjectionMatrix();
  }
  if(window.ResizeObserver)new ResizeObserver(resize).observe(stage);else window.addEventListener('resize',resize);
  resize();
  cam.r=goal.r=homeR();
  setView('cut');rebuildFocus();drawLCD(sim);

  const api={ok:true,onPick:null,onView:null,focus:focus,setView:setView,cam:camPreset,
    names(on){document.body.classList.toggle('names',!!on);},
    pins(mode,id){pinMode=mode;pinId=id||null;pinsEl.classList.toggle('hide',mode==='none');},
    tick(dt,tm){
      resize();
      if(sway&&!reduce)goal.az=swayBase+0.2*Math.sin(tm*0.5);
      updateCamera(dt);
      const t0=tm;
      applySim(sim,dt,t0);
      if(focusId&&FOCUSM.length){const k=reduce?0.4:0.45+0.25*Math.sin(tm*4.2);FOCUSM.forEach(m=>{const b=m.userData.base;m.material.emissive.copy(b.emissive).lerp(ACC,k);m.material.emissiveIntensity=Math.max(b.ei,1);});}
      renderer.render(scene,camera);
      updatePins();
    }};
  return api;
  }catch(err){
    console.error(err);
    $('#stage').insertAdjacentHTML('beforeend','<p class="nogl">The 3D view hit a problem and was turned off. The guide, procedures, simulator and quiz still work.</p>');
    return stub;
  }
})();

/* ---------------- UI ---------------- */
const UI={tab:'parts',filter:'all',sel:null,proc:'start',step:0,quiz:null};
const appEl=$('#app'),panel=$('#panel');
const toastEl=$('#toast');let toastT=0;
function toast(msg,sev){toastEl.textContent=msg;toastEl.className='show '+(sev||'info');clearTimeout(toastT);toastT=setTimeout(()=>{toastEl.className='';},3600);}
const shuffle=a=>{a=a.slice();for(let i=a.length-1;i>0;i--){const j=Math.floor(Math.random()*(i+1));const t=a[i];a[i]=a[j];a[j]=t;}return a;};

/* bottom sheet (mobile) */
const mqDesk=window.matchMedia('(min-width:900px) and (min-aspect-ratio:1/1)');
let stops=[84,300,500];
function calcStops(){const H=appEl.clientHeight||700;stops=[84,Math.round(H*0.48),Math.round(H*0.84)];}
function sheetH(){return panel.getBoundingClientRect().height;}
function setSheet(h,anim){
  if(mqDesk.matches){panel.style.height='';return;}
  calcStops();h=clamp(h,stops[0],stops[2]);
  panel.classList.toggle('snap',!!anim);panel.style.height=h+'px';
}
function expandIfCollapsed(){if(!mqDesk.matches&&sheetH()<150)setSheet(stops[1],true);}
const grab=$('#grab');let drag=null;
grab.addEventListener('pointerdown',e=>{if(mqDesk.matches)return;try{grab.setPointerCapture(e.pointerId);}catch(_){}drag={y:e.clientY,h:sheetH(),m:0};panel.classList.remove('snap');});
grab.addEventListener('pointermove',e=>{if(!drag)return;const dy=drag.y-e.clientY;drag.m=Math.max(drag.m,Math.abs(dy));setSheet(drag.h+dy,false);});
function endDrag(){
  if(!drag)return;const d=drag;drag=null;calcStops();const h=sheetH();
  if(d.m<6){setSheet(h<150?stops[1]:stops[0],true);}
  else{let best=stops[0];stops.forEach(s=>{if(Math.abs(s-h)<Math.abs(best-h))best=s;});setSheet(best,true);}
}
grab.addEventListener('pointerup',endDrag);grab.addEventListener('pointercancel',endDrag);
grab.addEventListener('keydown',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();setSheet(sheetH()<150?stops[1]:stops[0],true);}});
window.addEventListener('resize',()=>{if(mqDesk.matches)panel.style.height='';else setSheet(sheetH(),false);});

/* tabs */
function setTab(t){
  UI.tab=t;
  $$('#tabs button').forEach(b=>b.setAttribute('aria-selected',String(b.dataset.tab===t)));
  ['parts','steps','run','quiz'].forEach(k=>{$('#v-'+k).hidden=(k!==t);});
  if(t==='parts'){renderParts();view3d.pins('all');view3d.focus(UI.sel);}
  else if(t==='steps'){renderSteps();applyStepFocus();}
  else if(t==='run'){view3d.pins('none');view3d.focus(null);view3d.cam('home');updateRun();}
  else{view3d.pins('none');view3d.focus(null);}
}
$$('#tabs button').forEach(b=>b.addEventListener('click',()=>{expandIfCollapsed();setTab(b.dataset.tab);}));

/* parts guide */
function selectPart(id){
  UI.sel=id;
  if(UI.tab!=='parts')setTab('parts');
  else{renderParts();view3d.focus(id);}
  const v=$('#v-parts');v.scrollTop=0;
}
function renderParts(){
  const v=$('#v-parts');
  if(UI.sel){renderDetail(v);return;}
  const chips=[['all','All']].concat(Object.keys(GROUPS).map(k=>[k,GROUPS[k].n]));
  let h='<div class="chips" role="group" aria-label="Filter parts">'+chips.map(c=>'<button class="chip" data-f="'+c[0]+'" aria-pressed="'+(UI.filter===c[0])+'">'+c[1]+'</button>').join('')+'</div>';
  h+='<p class="muted small">Tap a part in the 3D model or pick one below.</p>';
  h+='<div class="legend" aria-label="Pipe colours in the model">'+[['#cfd8dc','Steam'],['#2a9a68','Feed water'],['#8b5a2b','Fuel oil'],['#30363a','Blowdown']].map(x=>'<span><s style="background:'+x[0]+';box-shadow:0 0 0 1px var(--line)"></s>'+x[1]+'</span>').join('')+'</div>';
  h+='<ul class="plist">'+PARTS.filter(p=>UI.filter==='all'||p.g===UI.filter).map(p=>'<li><button class="prow" data-id="'+p.id+'" style="--gc:'+GROUPS[p.g].c+'"><b>'+p.n+'</b><small>'+GROUPS[p.g].n+'</small></button></li>').join('')+'</ul>';
  v.innerHTML=h;
}
function renderDetail(v){
  const p=PBY[UI.sel],g=GROUPS[p.g];
  let list=PARTS.filter(x=>UI.filter==='all'||x.g===UI.filter);
  let i=list.findIndex(x=>x.id===p.id);if(i<0){list=PARTS;i=list.findIndex(x=>x.id===p.id);}
  const prev=list[(i-1+list.length)%list.length],next=list[(i+1)%list.length];
  let h='<button class="back" data-act="back">&larr; All parts</button>';
  h+='<span class="gtag" style="--gc:'+g.c+'">'+g.n+'</span><h2>'+p.n+'</h2>';
  h+='<h3>What it does</h3><p>'+p.what+'</p><h3>How it works</h3><p>'+p.how+'</p>';
  h+='<h3>Key points</h3><ul class="facts">'+p.facts.map(f=>'<li>'+f+'</li>').join('')+'</ul>';
  h+='<div class="watch"><b>Watch for</b>'+p.watch+'</div>';
  h+='<div class="pnav"><button class="btn" data-id="'+prev.id+'">&larr; '+prev.n+'</button><button class="btn" data-id="'+next.id+'">'+next.n+' &rarr;</button></div>';
  v.innerHTML=h;
}
$('#v-parts').addEventListener('click',e=>{
  const b=e.target.closest('button');if(!b)return;
  if(b.dataset.f){UI.filter=b.dataset.f;renderParts();}
  else if(b.dataset.id){selectPart(b.dataset.id);}
  else if(b.dataset.act==='back'){UI.sel=null;renderParts();view3d.focus(null);view3d.cam('home');$('#v-parts').scrollTop=0;}
});

/* procedures */
const curProc=()=>PROCS.find(p=>p.id===UI.proc);
function applyStepFocus(){
  const st=curProc().steps[UI.step];
  view3d.pins('one',st.part);view3d.focus(st.part);
}
function renderSteps(){
  const v=$('#v-steps'),pr=curProc(),st=pr.steps[UI.step],last=UI.step===pr.steps.length-1;
  let h='<div class="procs" role="group" aria-label="Procedure">'+PROCS.map(p=>'<button class="chip" data-p="'+p.id+'" aria-pressed="'+(p.id===UI.proc)+'">'+p.n+'</button>').join('')+'</div>';
  h+='<div class="stepno">Step '+(UI.step+1)+' of '+pr.steps.length+'</div><div class="prog"><i style="width:'+((UI.step+1)/pr.steps.length*100)+'%"></i></div>';
  h+='<h2>'+st.t+'</h2><p>'+st.b+'</p><p class="muted"><b>Why:</b> '+st.why+'</p>';
  if(st.caut)h+='<div class="caution"><b>Caution. </b>'+st.caut+'</div>';
  if(st.chk)h+='<div class="chk" id="chk"><span class="tick"></span><span>'+st.chkL+'</span></div>';
  h+='<div class="row">'+(st.doF?'<button class="btn pri" data-a="do">'+st.doL+'</button>':'')+'<button class="btn sm" data-a="show">Show in 3D</button></div>';
  h+='<div class="pnav"><button class="btn" data-a="prev"'+(UI.step===0?' disabled':'')+'>Back</button><button class="btn pri" data-a="next">'+(last?'Done':'Next')+'</button></div>';
  h+='<p class="muted small" style="margin-top:14px">Typical values for training. Always follow your ship\'s manuals and procedures.</p>';
  v.innerHTML=h;v.scrollTop=0;
}
function updateStepChk(){
  if(UI.tab!=='steps')return;
  const st=curProc().steps[UI.step],el=$('#chk');
  if(st.chk&&el)el.classList.toggle('ok',!!st.chk(sim));
}
$('#v-steps').addEventListener('click',e=>{
  const b=e.target.closest('button');if(!b)return;
  const pr=curProc(),st=pr.steps[UI.step];
  if(b.dataset.p){UI.proc=b.dataset.p;UI.step=0;renderSteps();applyStepFocus();}
  else if(b.dataset.a==='next'){if(UI.step<pr.steps.length-1)UI.step++;else{UI.step=0;toast('Procedure complete. Try it in the Simulator.','ok');}renderSteps();applyStepFocus();}
  else if(b.dataset.a==='prev'){if(UI.step>0)UI.step--;renderSteps();applyStepFocus();}
  else if(b.dataset.a==='show'){applyStepFocus();}
  else if(b.dataset.a==='do'&&st.doF){st.doF(sim);updateStepChk();}
});

/* simulator */
function polar(cx,cy,r,deg){const a=deg*Math.PI/180;return [cx+Math.sin(a)*r,cy-Math.cos(a)*r];}
function arcPath(cx,cy,r,d0,d1,col,w){
  const p0=polar(cx,cy,r,d0),p1=polar(cx,cy,r,d1);
  return '<path d="M'+p0[0].toFixed(1)+' '+p0[1].toFixed(1)+' A'+r+' '+r+' 0 '+((d1-d0)>180?1:0)+' 1 '+p1[0].toFixed(1)+' '+p1[1].toFixed(1)+'" fill="none" stroke="'+col+'" stroke-width="'+w+'"/>';
}
const dgP=v=>-135+v/12*270;
function dialSVG(){
  let s='<svg viewBox="0 0 160 124" role="img" aria-label="Steam pressure gauge" style="color:var(--ink);font-family:var(--font-disp)">';
  s+=arcPath(80,70,54,dgP(0),dgP(5.8),'#8fa5b2',9)+arcPath(80,70,54,dgP(5.8),dgP(7),'#2fae6a',9)+arcPath(80,70,54,dgP(7),dgP(8),'#e0a020',9)+arcPath(80,70,54,dgP(8),dgP(12),'#d83a3a',9);
  for(let v=0;v<=12;v+=2){const a=polar(80,70,44,dgP(v));s+='<text x="'+a[0].toFixed(1)+'" y="'+(a[1]+3.5).toFixed(1)+'" text-anchor="middle" font-size="11" fill="currentColor">'+v+'</text>';}
  s+='<g id="needle"><line x1="80" y1="70" x2="80" y2="22" stroke="#d62020" stroke-width="3" stroke-linecap="round"/></g><circle cx="80" cy="70" r="5" fill="currentColor"/>';
  s+='<text id="dialv" x="80" y="108" text-anchor="middle" font-size="26" font-weight="600" fill="currentColor">0.0</text></svg>';
  return s;
}
function lvlSVG(){
  const y=p=>122-p*1.14,z=(a,b,c)=>'<rect x="8" y="'+y(b).toFixed(1)+'" width="20" height="'+((b-a)*1.14).toFixed(1)+'" fill="'+c+'"/>';
  let s='<svg viewBox="0 0 76 130" role="img" aria-label="Boiler water level" style="color:var(--ink);font-family:var(--font-disp)">';
  s+=z(0,24,'#d83a3a')+z(24,34,'#e0a020')+z(34,70,'#2fae6a')+z(70,80,'#e0a020')+z(80,100,'#d83a3a');
  s+='<rect x="8" y="8" width="20" height="114" fill="none" stroke="currentColor" stroke-width="1.5"/>';
  s+='<g id="lvptr"><polygon points="31,0 43,-6 43,6" fill="currentColor"/></g>';
  s+='<text id="lvv" x="46" y="4" font-size="20" font-weight="600" fill="currentColor">50</text></svg>';
  return s;
}
const seg=(label,id,opts)=>'<div class="ctl"><span>'+label+'</span><div class="seg" data-ctl="'+id+'" role="group" aria-label="'+label+'">'+opts.map(o=>'<button data-v="'+o[0]+'" aria-pressed="false">'+o[1]+'</button>').join('')+'</div></div>';
function buildRun(){
  const v=$('#v-run');
  let h='<div class="seqrow" id="seq"><span data-s="prepurge">Pre-purge</span><span data-s="ignition">Ignition</span><span data-s="running">Firing</span><span data-s="postpurge">Post-purge</span></div>';
  h+='<p id="bstat" class="small" style="margin:-4px 0 10px"></p>';
  h+='<div class="gauges"><div class="gbox">'+dialSVG()+'<div class="cap">Steam pressure, bar</div></div><div class="gbox">'+lvlSVG()+'<div class="cap">Water level, %</div></div></div>';
  h+='<div class="temps"><div><b id="t-f">25</b><span>Furnace °C</span></div><div><b id="t-g">25</b><span>Exhaust °C</span></div><div><b id="t-w">30</b><span>Water °C</span></div><div><b id="t-c">25</b><span>Chloride ppm</span></div></div>';
  h+=seg('Burner','burner',[['1','On'],['0','Off']]);
  h+=seg('Air vent','vent',[['1','Open'],['0','Shut']]);
  h+=seg('Feed pump','feed',[['auto','Auto'],['manual','On'],['off','Off']]);
  h+=seg('Steam stop valve','stop',[['1','Open'],['0','Shut']]);
  h+='<div class="ctl"><label for="demand">Steam demand</label><input type="range" id="demand" min="0" max="100" step="5" value="50"><output id="demandv">50%</output></div>';
  h+=seg('Bottom blowdown','bblow',[['1','Open'],['0','Shut']]);
  h+=seg('Scum blowdown','scum',[['1','Open'],['0','Shut']]);
  h+='<div class="row"><button class="btn sm" id="resetBtn">Reset trip</button></div>';
  h+='<h3>Alarms</h3><ul class="alist" id="alist"></ul>';
  h+='<h3>Inject a fault</h3><div class="row"><button class="btn sm" data-fault="feedPump" aria-pressed="false">Feed pump fails</button><button class="btn sm" data-fault="flame" aria-pressed="false">Flame goes out</button><button class="btn sm" data-fault="pressureCtl" aria-pressed="false">Pressure controls fail</button></div>';
  h+='<h3>Start from</h3><div class="row"><button class="btn sm" data-preset="cold">Cold boiler</button><button class="btn sm" data-preset="steaming">Steaming at 6 bar</button></div>';
  h+=seg('Training speed','speed',[['1','×1'],['3','×3'],['6','×6']]);
  h+='<p class="muted small" style="margin-top:12px">Purge and ignition timers are shortened so you can watch each stage. Set points are typical values for this trainer. Use your own ship\'s manuals for real work.</p>';
  v.innerHTML=h;
}
$('#v-run').addEventListener('click',e=>{
  const b=e.target.closest('button');if(!b)return;
  const sg=b.closest('.seg');
  if(sg&&b.dataset.v!==undefined){
    const id=sg.dataset.ctl,val=b.dataset.v;
    if(id==='burner')SIM.act.burner(sim,val==='1');
    else if(id==='vent')SIM.act.vent(sim,val==='1');
    else if(id==='feed')SIM.act.feedMode(sim,val);
    else if(id==='stop')SIM.act.stop(sim,val==='1');
    else if(id==='bblow')SIM.act.bottomBlow(sim,val==='1');
    else if(id==='scum')SIM.act.scum(sim,val==='1');
    else if(id==='speed')sim.speed=+val;
    updateRun();return;
  }
  if(b.dataset.fault){SIM.act.fault(sim,b.dataset.fault,!sim.faults[b.dataset.fault]);updateRun();return;}
  if(b.dataset.preset){SIM.preset(sim,b.dataset.preset);toast(b.dataset.preset==='cold'?'Cold boiler: ready for a start-up':'Boiler steaming at about 6 bar','info');updateRun();return;}
  if(b.id==='resetBtn'){SIM.act.reset(sim);updateRun();}
});
$('#v-run').addEventListener('input',e=>{
  if(e.target.id==='demand'){SIM.act.demand(sim,+e.target.value/100);$('#demandv').textContent=e.target.value+'%';}
});
function updateRun(){
  if(UI.tab!=='run')return;
  const v=$('#v-run');
  $('#needle').setAttribute('transform','rotate('+dgP(clamp(sim.P,0,12)).toFixed(1)+' 80 70)');
  $('#dialv').textContent=sim.P.toFixed(1);
  const ly=122-clamp(sim.level,0,100)*1.14;
  $('#lvptr').setAttribute('transform','translate(0 '+ly.toFixed(1)+')');
  const lv=$('#lvv');lv.textContent=Math.round(sim.level);lv.setAttribute('y',(ly+7).toFixed(1));
  $('#t-f').textContent=Math.round(sim.Tf);$('#t-g').textContent=Math.round(sim.Tg);$('#t-w').textContent=Math.round(sim.Tw);$('#t-c').textContent=Math.round(sim.tds);
  $$('#seq span').forEach(s=>s.classList.toggle('on',s.dataset.s===sim.burner));
  const bs=$('#bstat');bs.textContent=SIM.status(sim);bs.style.color=sim.burner==='lockout'?'var(--bad)':'var(--ink2)';
  const state={burner:sim.burnerOn?'1':'0',vent:sim.ventOpen?'1':'0',feed:sim.feedMode,stop:sim.stopTarget===1?'1':'0',bblow:sim.bottomBlow?'1':'0',scum:sim.scumBlow?'1':'0',speed:String(sim.speed)};
  $$('.seg[data-ctl]',v).forEach(sg=>{$$('button',sg).forEach(b=>b.setAttribute('aria-pressed',String(b.dataset.v===state[sg.dataset.ctl])));});
  $$('[data-fault]',v).forEach(b=>b.setAttribute('aria-pressed',String(!!sim.faults[b.dataset.fault])));
  const dm=$('#demand');if(document.activeElement!==dm){dm.value=Math.round(sim.demand*100);$('#demandv').textContent=Math.round(sim.demand*100)+'%';}
  $('#resetBtn').disabled=!sim.lockout;
  const al=SIM.alarms(sim);
  $('#alist').innerHTML=al.length?al.map(a=>'<li class="'+(a.sev==='bad'?'bad':'')+'">'+a.text+'</li>').join(''):'<li class="none">No alarms</li>';
}

/* quiz */
function startQuiz(){UI.quiz={order:shuffle(QUIZ.map((q,i)=>i)).slice(0,8),i:0,score:0,picked:null,opts:null};renderQuiz();}
function renderQuiz(){
  const v=$('#v-quiz'),Q=UI.quiz;let h='';
  if(!Q){
    h='<h2>Check what you know</h2><p>Eight questions drawn from the parts guide and procedures. You get an explanation after every answer.</p><div class="row"><button class="btn pri" data-q="start">Start quiz</button></div>';
  }else if(Q.i>=Q.order.length){
    const msg=Q.score>=7?'Strong result. Try the fault drills in the Simulator next.':Q.score>=5?'A solid base. Revisit the parts you missed.':'Worth another pass through Parts and Procedures.';
    h='<p class="muted">Quiz complete</p><div class="score">'+Q.score+' / '+Q.order.length+'</div><p>'+msg+'</p><div class="row"><button class="btn pri" data-q="start">Try again</button><button class="btn" data-q="parts">Back to parts</button></div>';
  }else{
    const q=QUIZ[Q.order[Q.i]];
    if(!Q.opts)Q.opts=shuffle(q.a.map((t,k)=>({t:t,ok:k===q.c})));
    h='<div class="stepno">Question '+(Q.i+1)+' of '+Q.order.length+'</div><div class="prog"><i style="width:'+((Q.i+1)/Q.order.length*100)+'%"></i></div><h3 style="font-size:20px;margin-top:6px">'+q.q+'</h3>';
    h+=Q.opts.map((o,k)=>{let c='opt';if(Q.picked!==null){if(o.ok)c+=' right';else if(k===Q.picked)c+=' wrong';}return '<button class="'+c+'" data-k="'+k+'"'+(Q.picked!==null?' disabled':'')+'>'+o.t+'</button>';}).join('');
    if(Q.picked!==null){
      const ok=Q.opts[Q.picked].ok;
      h+='<div class="card"><b>'+(ok?'Correct.':'Not quite.')+'</b> '+q.w+'</div><div class="row"><button class="btn pri" data-q="next">'+(Q.i===Q.order.length-1?'See result':'Next question')+'</button></div>';
    }
  }
  v.innerHTML=h;
}
$('#v-quiz').addEventListener('click',e=>{
  const b=e.target.closest('button');if(!b)return;const Q=UI.quiz;
  if(b.dataset.q==='start'){startQuiz();$('#v-quiz').scrollTop=0;}
  else if(b.dataset.q==='parts'){UI.quiz=null;setTab('parts');}
  else if(b.dataset.q==='next'){Q.i++;Q.picked=null;Q.opts=null;renderQuiz();$('#v-quiz').scrollTop=0;}
  else if(b.dataset.k!==undefined&&Q&&Q.picked===null){Q.picked=+b.dataset.k;if(Q.opts[Q.picked].ok)Q.score++;renderQuiz();}
});

/* stage controls */
function setViewButtons(m){$$('#viewseg button').forEach(b=>b.setAttribute('aria-pressed',String(b.dataset.view===m)));}
$$('#viewseg button').forEach(b=>b.addEventListener('click',()=>{view3d.setView(b.dataset.view);setViewButtons(b.dataset.view);}));
view3d.onView=setViewButtons;
$$('#cams button[data-cam]').forEach(b=>b.addEventListener('click',()=>view3d.cam(b.dataset.cam)));
$('#namesBtn').addEventListener('click',e=>{const b=e.currentTarget,on=b.getAttribute('aria-pressed')!=='true';b.setAttribute('aria-pressed',String(on));view3d.names(on);});
view3d.onPick=id=>{expandIfCollapsed();selectPart(id);};
$('#alarmBanner').addEventListener('click',()=>{expandIfCollapsed();setTab('run');});

function updateHUD(){
  const C=SIM.C,al=SIM.alarms(sim);
  $('#r-p').textContent=sim.P.toFixed(1);$('#r-l').textContent=Math.round(sim.level);$('#r-t').textContent=Math.round(sim.Tg);
  $('#pp').classList.toggle('bad',sim.P>=C.SV_SET[0]);$('#pp').classList.toggle('warn',sim.P>=7.2&&sim.P<C.SV_SET[0]);
  $('#pl').classList.toggle('bad',sim.level<C.LL||sim.level>=C.HH);$('#pl').classList.toggle('warn',(sim.level<C.LOW&&sim.level>=C.LL)||(sim.level>=C.HIGH&&sim.level<C.HH));
  $('#state').textContent=SIM.status(sim);
  const top=al.find(a=>a.sev==='bad')||al[0],bn=$('#alarmBanner');
  if(top){bn.hidden=false;bn.className=top.sev;bn.textContent=top.text+(al.length>1?'  (+'+(al.length-1)+' more)':'');}else bn.hidden=true;
}

/* main loop */
let last=performance.now(),hudT=0,ok3d=true;
function frame(now){
  requestAnimationFrame(frame);
  const dt=Math.min(0.05,Math.max(0,(now-last)/1000));last=now;
  SIM.step(sim,dt);
  while(sim.events.length){const e=sim.events.shift();toast(e.msg,e.sev);}
  if(ok3d){try{view3d.tick(dt,now/1000);}catch(err){ok3d=false;console.error(err);}}
  hudT+=dt;if(hudT>0.15){hudT=0;updateHUD();updateRun();updateStepChk();}
}
buildRun();renderParts();renderSteps();renderQuiz();
setSheet(Math.round((appEl.clientHeight||700)*0.48),false);
setTab('parts');updateHUD();
requestAnimationFrame(frame);
})();
</script>
</body>
</html>
